within MultiEnergySystem.TestFacility.DHTF.Examples;
model CEN_231204_SequenceI "Sequence 1 done on 04/12/23"
  extends DHTF.Examples.CEN_GBEB_LoadSimplified(
    coldSourcePEX721(T0=EX721_Tin_cold),
    coldSourcePEX711(T0=EX711_Tin_cold),
    coldSourcePEX731(T0=EX731_Tin_cold),
    coldSourcePEX701(T0=EX701_Tin_cold),
    TT713_SP(table=[0,16.5 + 273.15; 1e6,16.5 + 273.15]),
    TT723_SP(table=[0,16.5 + 273.15; 1e6,16.5 + 273.15]),
    TT733_SP(table=[0,16.5 + 273.15; 1e6,16.5 + 273.15]),
    FT703_mflow(table=kq*[0,1.32*998/3600; 1e6,1.32*998/3600]),
    FT713_mflow(table=kq*[0,1.6193*998/3600; 1e6,1.6193*998/3600]),
    FT723_mflow(table=kq*[0,1.1859*998/3600; 1e6,1.1859*998/3600]),
    FT733_mflow(table=kq*[0,1.3281*998/3600; 1e6,1.3281*998/3600]),
    GB101_ToutSP=[0,76 + 273.15; 3500,76 + 273.15; 3500,75 + 273.15; 1e6,75 + 273.15],
    EB401_ToutSP=[0,74 + 273.15; 1e6,273.15],
    EX701_Tin_hot=T_start_hot,
    EX711_Tin_hot=T_start_hot,
    EX721_Tin_hot=T_start_hot,
    EX731_Tin_hot=T_start_hot,
    EX701_Tout_hot=T_start_hot - 20,
    EX711_Tout_hot=T_start_hot - 20,
    EX721_Tout_hot=T_start_hot - 20,
    EX731_Tout_hot=T_start_hot - 20,
    EX701_q_m3h_hot=0.62,
    EX701_Tin_cold=16.5 + 273.15,
    EX711_Tin_cold=16.5 + 273.15,
    EX721_Tin_cold=16.5 + 273.15,
    EX731_Tin_cold=16.5 + 273.15,
    FCVC01theta=[0,0; 338,0; 338,0; 1e6,0],
    FCVC02theta=[0,1; 1e6,1],
    FCV101theta=[0,0.8; 0.27e4,0.8; 0.27e4,0.7; 0.28e4,0.7; 0.28e4,0.6; 0.305e4,0.6; 0.305e4,0.5; 0.7740e4,0.5; 0.7740e4,1; 0.7761e4,1; 0.7761e4,0.8; 0.807e4,0.8; 0.807e4,1; 1e6,1],
    FCV401theta=[0,0.1; 1e6,0.1],
    FCV901theta=[0,0.4; 1e6,0.4],
    FCV701theta=[0,0.59; 334,0.59; 438,1; 480,1; 815,0.59; 3511,0.66; 4973,0.66; 6866,0.56; 8000,0.56; 10000,0.69; 1e6,0.69],
    FCV711theta=[0,0.73; 442,0.73; 442,1; 482,1; 890,0.68; 1018,0.68; 1724,0.78; 2665,0.78; 3390,0.66; 3689,0.66; 4013,0.78; 4372,0.78; 6272,0.65; 6400,0.65; 6875,0.77; 7024,0.77; 7264,0.74; 7798,0.74; 8517,0.8; 8658,0.8; 9071,0.65; 9138,0.65; 9452,0.78;
        9689,0.78; 9689,0.79; 1e6,0.79],
    FCV721theta=[0,0.75; 442,0.75; 442,1; 890,1; 1848,0.79; 4505,0.79; 7250,0.96; 9538,0.78; 1e6,0.78],
    FCV731theta=[0,0.9; 0.041e4,0.9; 0.041e4,1; 0.3684e4,1; 0.5e4,0.92; 1e6,0.92],
    VE901(p0=1.76e5),
    Tout_start_S9=72 + 273.15,
    T_start_hot=72 + 273.15,
    FCV901(Kv=33, openingChar=MultiEnergySystem.DistrictHeatingNetwork.Components.Types.valveOpeningChar.SquareRoot),
    GB101(
      Tout_start=346.15,
      initOpt=MultiEnergySystem.DistrictHeatingNetwork.Choices.Init.Options.fixedState,
      Pmaxnom=GB101_Pmaxnom),
    EB401(
      Tout_start=342.15,
      initOpt=MultiEnergySystem.DistrictHeatingNetwork.Choices.Init.Options.fixedState,
      h=0.5,
      nR=3.8),
    FCVC01(
      openingChar=MultiEnergySystem.DistrictHeatingNetwork.Components.Types.valveOpeningChar.EqualPercentage,
      Tin_start=T_start_hot,
      Kv=33),
    FCV101(Kv=33, openingChar=MultiEnergySystem.DistrictHeatingNetwork.Components.Types.valveOpeningChar.EqualPercentage),
    EB401_Status(table={548,778,2271,2500}),
    rackL6L7_FCVC02_cold(h=-h_rL6L7_FCVC02_H*0.5),
    FCVC02(Kv=33, openingChar=MultiEnergySystem.DistrictHeatingNetwork.Components.Types.valveOpeningChar.EqualPercentage),
    TT703_SPP(y=Tcoolsin),
    FCV701(openingChar=MultiEnergySystem.DistrictHeatingNetwork.Components.Types.valveOpeningChar.EqualPercentage),
    FCV721(openingChar=MultiEnergySystem.DistrictHeatingNetwork.Components.Types.valveOpeningChar.EqualPercentage),
    FCV731(openingChar=MultiEnergySystem.DistrictHeatingNetwork.Components.Types.valveOpeningChar.EqualPercentage),
    FCV711(openingChar=MultiEnergySystem.DistrictHeatingNetwork.Components.Types.valveOpeningChar.EqualPercentage),
    FCV401(Kv=33),
    FV402(Kv=33),
    PL4_S901(h=1),
    P101(correctionfactor=1),
    FV401(Kv=33),
    P401(correctionfactor=1),
    PL_S100_P101_FCV101(L=2, h=2),
    FT703(G=1e-8),
    FT733(G=1e-8),
    FT713(G=1e-8),
    FT723(G=1e-8),
    TT733_SPP(y=Tcoolsin),
    TT713_SPP(y=Tcoolsin),
    TT723_SPP(y=Tcoolsin));
    //GB101_ToutSP=[ts, TTo],
    //GB101_ToutSP=[0,76 + 273.15; 1e6,273.15],
  //FCV701theta = [0, 0.6269; 1e6, 0.6269],
  parameter Real kq = 0.6;
  //parameter Real kq = 0.7;
  parameter DistrictHeatingNetwork.Types.Power GB101_Pmaxnom = 147.6e3*0.78;
  parameter Real freq = 0.00384 "frequency of the  sinusoidal cooling temperature behaviour";

  parameter String MeasuredData = Modelica.Utilities.Files.loadResource("modelica://MultiEnergySystem/TestFacility/Resources/Centralised/0412_Test2.mat") "File name of matrix" annotation (
    Dialog(loadSelector(filter = "MATLAB MAT files (*.mat)", caption = "Open MATLAB MAT file")));
  parameter String matrixTTo = "TT102" "Matrix name in file";
  parameter String timenoscale = "time" "Matrix name in file";

  Real Tcoolsin;
  inner System system(allowFlowReversal=false) annotation (Placement(transformation(extent={{846,0},{866,20}})));
protected
  final parameter Integer dim[2] = Modelica.Utilities.Streams.readMatrixSize(MeasuredData, matrixTTo) "dimension of matrix";
  final parameter Real ts[:, :] = Modelica.Utilities.Streams.readRealMatrix(MeasuredData, timenoscale, dim[1], dim[2]) "Matrix data";
  final parameter Real TTo[dim[1], dim[2]] = Modelica.Utilities.Streams.readRealMatrix(MeasuredData, matrixTTo, dim[1], dim[2]);
equation
  Tcoolsin = 273.15 + 16.7 + 1.7*sin(2*pi*freq*time - 1.2);
  annotation (
    experiment(
      StopTime=7200,
      Interval=20,
      __Dymola_Algorithm="Dassl"),
    Diagram(coordinateSystem(extent = {{-900, -500}, {900, 500}})));
end CEN_231204_SequenceI;
