within MultiEnergySystem.TestFacility.DHTF.Networks.Centralised;
partial model CentralizedSystemII
  extends DHTF.Networks.BaseClass.CentralizedNetworkBase;
  // System 400
  parameter DistrictHeatingNetwork.Types.Pressure pin_start_S4 = 1.695e5;
  parameter DistrictHeatingNetwork.Types.Pressure pout_start_S4 = 1.6e5;
  parameter DistrictHeatingNetwork.Types.Temperature Tin_start_S4 = 17 + 273.15;
  parameter DistrictHeatingNetwork.Types.Temperature Tout_start_S4 = 16 + 273.15;
  parameter DistrictHeatingNetwork.Types.Length L_S4_PL1 = 0.82;
  parameter DistrictHeatingNetwork.Types.Length L_S4_PL2 = 0.47;
  parameter DistrictHeatingNetwork.Types.Length L_S4_PL3 = 1.3;
  parameter DistrictHeatingNetwork.Types.Length L_S4_PL4 = 1.3;
  parameter DistrictHeatingNetwork.Types.Length L_S4_rCD_cold = 5.5;
  parameter DistrictHeatingNetwork.Types.Length L_S4_rCD_hot = 6;
  parameter DistrictHeatingNetwork.Types.Length Di_S4 = 51e-3;
  parameter DistrictHeatingNetwork.Types.Length t_S4 = 1.5e-3;
  parameter Real q_m3h_S4 = 9;
  parameter DistrictHeatingNetwork.Types.MassFlowRate m_flow_S4 = q_m3h_S4*990/3600;
  parameter Real P401omega[:, :] = [0, 2*3.141592654*50; 100, 2*3.141592654*50; 100, 2*3.141592654*50; 200, 2*3.141592654*50];
  parameter Real P401qm3h[:, :] = [0, 7.5; 100, 7.5];
  parameter Real FCV401theta[:, :] = [0, 1];
  parameter Real EB401_ToutSP[:, :] = [0, 80 + 273.15; 100, 80 + 273.15];
  parameter Boolean FV401_state = true;
  parameter Boolean FV402_state = true;
  DistrictHeatingNetwork.Components.ThermalMachines.ControlledElectricBoiler EB401(Tout_start = Tout_start_S4, D = 0.4, Pmaxnom = 50e3, Pnimnom = 10e3, Pnom = 50e3, Tin_start = Tin_start_S4, etanom = 0.98, h = 1.25, m_flow_nom = m_flow_S4, pin_start = pin_start_S4, pout_start = 160000, nR = 0) annotation (
    Placement(visible = true, transformation(origin = {-342, -322}, extent = {{-34, -34}, {34, 34}}, rotation = 0)));
  DistrictHeatingNetwork.Components.TurboMachines.ControlledPump P401(Tin_start(displayUnit = "K") = TestFacility.Data.PumpData.P401.Tin_start, Tout_start(displayUnit = "K") = TestFacility.Data.PumpData.P401.Tout_start, a = TestFacility.Data.PumpData.P401.a, b = TestFacility.Data.PumpData.P401.b, m_flow_start = m_flow_S4, dpnom = TestFacility.Data.PumpData.P401.dpnom, etaelec = TestFacility.Data.PumpData.P401.etaelec, etamech = TestFacility.Data.PumpData.P401.etamech, etanom = TestFacility.Data.PumpData.P401.etanom, hin_start = TestFacility.Data.PumpData.P401.hin_start, m_flow_nom = TestFacility.Data.PumpData.P401.m_flow_nom, omeganom = TestFacility.Data.PumpData.P401.omeganom, pin_start(displayUnit = "Pa") = TestFacility.Data.PumpData.P401.pin_start, pout_start(displayUnit = "Pa") = TestFacility.Data.PumpData.P401.pout_start, qnom_inm3h = TestFacility.Data.PumpData.P401.qnom_inm3h, rhonom(displayUnit = "kg/m3") = TestFacility.Data.PumpData.P401.rhonom, headnom = TestFacility.Data.PumpData.P401.headnom, headmax = TestFacility.Data.PumpData.P401.headnommax, headmin = TestFacility.Data.PumpData.P401.headnommin, qnom_inm3h_min = TestFacility.Data.PumpData.P401.qnommin_inm3h, qnom_inm3h_max = TestFacility.Data.PumpData.P401.qnommax_inm3h) annotation (
    Placement(transformation(extent = {{-12, 12}, {12, -12}}, rotation = 90, origin = {-322, -195})));
  DistrictHeatingNetwork.Components.Valves.FlowCoefficientValve FCV401(Kv = TestFacility.Data.ValveData.FCV401.Kv, dp_nom(displayUnit = "Pa") = TestFacility.Data.ValveData.FCV401.dp_nom, rho_nom = TestFacility.Data.ValveData.FCV401.rho_nom, q_m3h_nom = TestFacility.Data.ValveData.FCV401.q_nom_m3h, Tin_start(displayUnit = "K") = Tout_start_S4, pin_start = pout_start_S4, q_m3h_start = q_m3h_S4) annotation (
    Placement(transformation(extent = {{-10, 10}, {10, -10}}, rotation = 90, origin = {-322, -160})));
  DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL3_S401(L = L_S4_PL3, t = t_S4, pin_start = pout_start_S4, Tin_start = Tout_start_S4, Tout_start = Tout_start_S4, Di = Di_S4, q_m3h_start = q_m3h_S4, hctype = hctype, n = n) annotation (
    Placement(transformation(extent = {{-10, 10}, {10, -10}}, rotation = 90, origin = {-322, -256})));
  DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL2_S401(L = L_S4_PL2, t = t_S4, m_flow_start = m_flow_S4, pin_start = pin_start_S4, pout_start = pin_start_S4, Tin_start = Tin_start_S4, Tout_start = Tin_start_S4, Di = Di_S4, hctype = hctype, n = n) annotation (
    Placement(transformation(extent = {{10, -10}, {-10, 10}}, rotation = 90, origin = {-362, -258})));
  DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL4_S401(L = L_S4_PL3, t = t_S4, pin_start = pout_start_S4, Tin_start = Tout_start_S4, Tout_start = Tout_start_S4, Di = Di_S4, q_m3h_start = q_m3h_S4, hctype = hctype, n = n) annotation (
    Placement(transformation(extent = {{-10, 10}, {10, -10}}, rotation = 90, origin = {-322, -132})));
  DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT402(T_start = Tout_start_S4, p_start = pout_start_S4) "Temperature sensor at the outlet of valve FCV401" annotation (
    Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = -90, origin = {-320, -94})));
  DistrictHeatingNetwork.Sensors.IdealAbsolutePressureSensor PT402 "Pressure sensor at the outlet of valve FCV401" annotation (
    Placement(transformation(extent = {{6, 6}, {-6, -6}}, rotation = 90, origin = {-320, -106})));
  DistrictHeatingNetwork.Sensors.IdealAbsolutePressureSensor PT401 "Pressure sensor at the inlet of gas boiler" annotation (
    Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 90, origin = {-364, -138})));
  DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT401(T_start = Tin_start_S4, p_start = pin_start_S4) "Temperature sensor at the inlet of electrib boiler" annotation (
    Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 90, origin = {-364, -126})));
  DistrictHeatingNetwork.Sensors.IdealMassFlowSensor FT401(T_start = Tin_start_S4, p_start = pin_start_S4) annotation (
    Placement(transformation(extent = {{7, -7}, {-7, 7}}, rotation = 90, origin = {-365, -215})));
  DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL1_S401(L = L_S4_PL1, t = t_S4, pin_start = pin_start_S4, Tin_start = Tin_start_S4, Tout_start = Tin_start_S4, Di = Di_S4, q_m3h_start = q_m3h_S4, hctype = hctype, n = n) annotation (
    Placement(transformation(extent = {{10, -10}, {-10, 10}}, rotation = 90, origin = {-362, -186})));
  DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL_S400_rCD_hot(L = L_S4_rCD_hot, t = t_S4, pin_start = pout_start_S4, Tin_start = Tout_start_S4, Tout_start = Tout_start_S4, Di = Di_S4, q_m3h_start = q_m3h_S4, hctype = hctype, n = n) annotation (
    Placement(transformation(extent = {{-10, 10}, {10, -10}}, rotation = 90, origin = {-322, -72})));
  DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL_S400_rCD_cold(L = L_S4_rCD_cold, t = t_S4, pin_start = pin_start_S4, Tin_start = Tin_start_S4, Tout_start = Tin_start_S4, Di = Di_S4, q_m3h_start = q_m3h_S4, hctype = hctype, n = n) annotation (
    Placement(transformation(extent = {{10, -10}, {-10, 10}}, rotation = 90, origin = {-362, -74})));
  DistrictHeatingNetwork.Components.Valves.FlowCoefficientOnOffValve FV401(Kv = TestFacility.Data.ValveData.FCV401.Kv, Tin_start = Tin_start_S4, pin_start = pin_start_S4, q_m3h_start = q_m3h_S4) "On-Off valve connecting inlet S400 & S900 " annotation (
    Placement(transformation(extent = {{-10, 10}, {10, -10}}, rotation = -90, origin = {-362, -40})));
  DistrictHeatingNetwork.Components.Valves.FlowCoefficientOnOffValve FV402(Kv = TestFacility.Data.ValveData.FCV401.Kv, Tin_start = Tout_start_S4, pin_start = pout_start_S4, q_m3h_start = q_m3h_S4) annotation (
    Placement(transformation(extent = {{-10, 10}, {10, -10}}, rotation = 90, origin = {-322, -40})));
equation
  connect(P401.inlet, PL3_S401.outlet) annotation (
    Line(points = {{-322, -204.6}, {-322, -246}}, color = {140, 56, 54}, thickness = 0.5));
  connect(FCV401.inlet, P401.outlet) annotation (
    Line(points = {{-322, -170}, {-322, -185.4}}, color = {140, 56, 54}, thickness = 0.5));
  connect(TT402.inlet, PT402.inlet) annotation (
    Line(points = {{-322.4, -94}, {-322.4, -106}}, color = {140, 56, 54}, thickness = 0.5));
  connect(PL4_S401.inlet, FCV401.outlet) annotation (
    Line(points = {{-322, -142}, {-322, -150}}, color = {140, 56, 54}, thickness = 0.5));
  connect(PT402.inlet, PL4_S401.outlet) annotation (
    Line(points = {{-322.4, -106}, {-322.4, -115}, {-322, -115}, {-322, -122}}, color = {140, 56, 54}, thickness = 0.5));
  connect(FT401.outlet, PL2_S401.inlet) annotation (
    Line(points = {{-362.2, -219.2}, {-362.2, -227.6}, {-362, -227.6}, {-362, -248}}, color = {140, 56, 54}, thickness = 0.5));
  connect(PL1_S401.outlet, FT401.inlet) annotation (
    Line(points = {{-362, -196}, {-362, -203.4}, {-362.2, -203.4}, {-362.2, -210.8}}, color = {140, 56, 54}, thickness = 0.5));
  connect(PL1_S401.inlet, PT401.inlet) annotation (
    Line(points = {{-362, -176}, {-362, -138}, {-361.6, -138}}, color = {140, 56, 54}, thickness = 0.5));
  connect(PT401.inlet, TT401.inlet) annotation (
    Line(points = {{-361.6, -138}, {-361.6, -126}}, color = {140, 56, 54}, thickness = 0.5));
  connect(PL2_S401.outlet, EB401.inlet) annotation (
    Line(points = {{-362, -268}, {-362, -278}, {-352.2, -278}, {-352.2, -294.8}}, color = {140, 56, 54}, thickness = 0.5));
  connect(EB401.outlet, PL3_S401.inlet) annotation (
    Line(points = {{-331.8, -294.8}, {-331.8, -278}, {-322, -278}, {-322, -266}}, color = {140, 56, 54}, thickness = 0.5));
  connect(TT402.inlet, PL_S400_rCD_hot.inlet) annotation (
    Line(points = {{-322.4, -94}, {-322, -94}, {-322, -82}}, color = {140, 56, 54}, thickness = 0.5));
  connect(TT401.inlet, PL_S400_rCD_cold.outlet) annotation (
    Line(points = {{-361.6, -126}, {-362, -126}, {-362, -84}}, color = {140, 56, 54}, thickness = 0.5));
  connect(PL_S400_rCD_cold.inlet, FV401.outlet) annotation (
    Line(points = {{-362, -64}, {-362, -50}}, color = {140, 56, 54}, thickness = 0.5));
  connect(PL_S400_rCD_hot.outlet, FV402.inlet) annotation (
    Line(points = {{-322, -62}, {-322, -50}}, color = {140, 56, 54}, thickness = 0.5));
  connect(FV401.inlet, rackCD_Cold_S300_S400.outlet) annotation (
    Line(points = {{-362, -30}, {-362, 5.25}, {-408.5, 5.25}}, color = {140, 56, 54}, thickness = 0.5));
  connect(FV402.outlet, rackCD_Hot_S400_S300.inlet) annotation (
    Line(points = {{-322, -30}, {-322, 46}, {-320, 46}, {-320, 45}, {-338, 45}}, color = {140, 56, 54}, thickness = 0.5));
end CentralizedSystemII;
