within MultiEnergySystem.TestFacility.DHTF.Subsystems.HeatGeneration;
model TESFC "S200 - Thermal Energy Storage"
  extends DistrictHeatingNetwork.Icons.Water.ThermalModel;
  extends TestFacility.DHTF.Interfaces.SystemInterfaceBaseIII(MultiPort(n=n));
  replaceable model Medium = DistrictHeatingNetwork.Media.WaterLiquidVaryingcp constrainedby DistrictHeatingNetwork.Media.BaseClasses.PartialSubstance;
  replaceable model HeatTransferModel =
      DistrictHeatingNetwork.Components.Thermal.HeatTransfer.ConstantHeatTransferCoefficient
      constrainedby DistrictHeatingNetwork.Components.Thermal.BaseClasses.BaseConvectiveHeatTransfer;
  constant Real pi = Modelica.Constants.pi;
  constant Real g_n = Modelica.Constants.g_n;

  // System S200
  parameter Integer nTank = 9 "Number of volumes in stratified tank" annotation (
    Dialog(group = "Tank settings"));
  parameter Integer ny(min=0) = 4 "Number of output connections" annotation (
    Dialog(group = "Tank settings"));
  parameter DistrictHeatingNetwork.Types.Length H = 4 "High of the lumped water tank" annotation (
    Dialog(group = "Tank settings"));
  parameter DistrictHeatingNetwork.Types.Length D = 1.7 "Diameter of the lumped water tank" annotation (
    Dialog(group = "Tank settings"));
  //-------------------------------
  // Initialization
  //-------------------------------
  parameter DistrictHeatingNetwork.Types.Pressure pin_start = 2.1e5 annotation (
    Dialog(group = "Initialization"));
  parameter DistrictHeatingNetwork.Types.Pressure pout_start = 1.8e5 annotation (
    Dialog(group = "Initialization"));
  parameter DistrictHeatingNetwork.Types.Pressure pin_start_pump = 1.79e5 annotation (
    Dialog(group = "Initialization"));
  parameter DistrictHeatingNetwork.Types.Pressure pout_start_pump = 3e5 annotation (
    Dialog(group = "Initialization"));
  final parameter DistrictHeatingNetwork.Types.Pressure pin_start_tank = pout_start_pump annotation (
    Dialog(group = "Initialization"));
  final parameter DistrictHeatingNetwork.Types.Pressure pout_start_tank = pin_start_tank - g_n*H*990 annotation (
    Dialog(group = "Initialization"));
  parameter DistrictHeatingNetwork.Types.Temperature Tin_start = 75 + 273.15 annotation (
    Dialog(group = "Initialization"));
  parameter DistrictHeatingNetwork.Types.Temperature Tout_start = 76 + 273.15 annotation (
    Dialog(group = "Initialization"));
  parameter Real q_m3h_S2(unit = "m3/h") = 4 annotation (
    Dialog(group = "Initialization"));
  final parameter DistrictHeatingNetwork.Types.VolumeFlowRate q = q_m3h_S2/3600 annotation (
    Dialog(group = "Initialization"));
  final parameter DistrictHeatingNetwork.Types.MassFlowRate m_flow_S2 = q*985 annotation (
    Dialog(group = "Initialization"));

  //-------------------------------
  // Pipes
  //-------------------------------
  parameter Integer n = 3 "Number of volumes in each pipe" annotation (
    Dialog(group = "Pipe settings"));
  parameter DistrictHeatingNetwork.Choices.Pipe.HCtypes hctype=DistrictHeatingNetwork.Choices.Pipe.HCtypes.Middle "Location of pressure state" annotation (
    Dialog(group = "Pipe settings"));
  parameter DistrictHeatingNetwork.Types.PerUnit cf = 0.004 "Constant Fanning friction coefficient" annotation (
    Dialog(group = "Pipe settings"));
  parameter DistrictHeatingNetwork.Types.Length Di_S2 = 51e-3 "inlet diameter" annotation (
    Dialog(group = "Pipe settings"));
  parameter DistrictHeatingNetwork.Types.Length t_S2 = 1.5e-3 "thickness" annotation (
    Dialog(group = "Pipe settings"));

  parameter DistrictHeatingNetwork.Types.Length L_S2 = 10;
  parameter DistrictHeatingNetwork.Types.Length L_S2_PL0 = 24.5;
  parameter DistrictHeatingNetwork.Types.Length L_TT201_FV201 = 24.5;
  parameter DistrictHeatingNetwork.Types.Length h_TT201_FV201 = 0;
  parameter DistrictHeatingNetwork.Types.Length L_FV201_P201 = 1.7;
  parameter DistrictHeatingNetwork.Types.Length h_FV201_P201 = 0;

  //parameter DistrictHeatingNetwork.Types.Length L_S2_PL2 = 1.5;
  //parameter DistrictHeatingNetwork.Types.Length L_S2_PL3 = 2.5;
  //parameter DistrictHeatingNetwork.Types.Length L_S2_PL4 = 1.0;
  //parameter DistrictHeatingNetwork.Types.Length L_S2_PL5 = 2.8;
  //parameter DistrictHeatingNetwork.Types.Length L_S2_PL6 = 2.8;
//   parameter DistrictHeatingNetwork.Types.Length L_S2_PL7 = 2;
//   parameter DistrictHeatingNetwork.Types.Length L_S2_PL8 = 3;

  parameter DistrictHeatingNetwork.Types.Length L_P201_FV209 = 1.5;
  parameter DistrictHeatingNetwork.Types.Length h_P201_FV209 = 0;
  parameter DistrictHeatingNetwork.Types.Length L_FCV201_FV202 = 2.5;
  parameter DistrictHeatingNetwork.Types.Length h_FCV201_FV202 = 0;
  parameter DistrictHeatingNetwork.Types.Length L_FV209_FCV201 = 1;
  parameter DistrictHeatingNetwork.Types.Length h_FV209_FCV201 = 0;
  parameter DistrictHeatingNetwork.Types.Length L_FV209_D201 = 2.8;
  parameter DistrictHeatingNetwork.Types.Length h_FV209_D201 = 0;
  parameter DistrictHeatingNetwork.Types.Length L_S2_S201_S202 = 2.5;
  parameter DistrictHeatingNetwork.Types.Length h_S2_S201_S202 = 0;
  parameter DistrictHeatingNetwork.Types.Length L_S2_Tanks_High = 2.5;
  parameter DistrictHeatingNetwork.Types.Length h_S2_Tanks_High = -2.5;
  parameter DistrictHeatingNetwork.Types.Length L_S2_S201_FT201 = 1;
  parameter DistrictHeatingNetwork.Types.Length h_S2_S201_FT201 = 0;
  parameter DistrictHeatingNetwork.Types.Length L_S2_D201_FT201 = 2;
  parameter DistrictHeatingNetwork.Types.Length h_S2_D201_FT201 = 0;

  parameter DistrictHeatingNetwork.Types.Length L_S2_PL9 = 21.5;

  //-------------------------------
  // Valves' states
  //-------------------------------
  Boolean FV201_state;
  Boolean FV202_state;
  Boolean FV203_state;
  Boolean FV204_state;
  Boolean FV205_state;
  Boolean FV206_state;
  Boolean FV207_state;
  Boolean FV208_state;
  Boolean FV209_state;

  DistrictHeatingNetwork.Choices.Storage.Status statusOp "Operating status";

  DistrictHeatingNetwork.Components.Storage.StratifiedStorage D201(
    H=H,
    allowFlowReversal=true,
    Tin_start=Tin_start,
    Tout_start=Tout_start,
    n=nTank,
    D=D,
    T_start(displayUnit="K") = 70 + 273.15,
    pin_start=pin_start_tank,
    m_flow_start=m_flow_S2/2)                                                                                                                                                                                                         "Stratified tank 1" annotation (
    Placement(transformation(extent={{14,-338},{-42,-226}})));
  DistrictHeatingNetwork.Components.TurboMachines.ControlledPump P201(
    redeclare model Medium = Medium,
    pout_start(displayUnit="Pa") = pout_start_pump,
    Tin_start(displayUnit="K") = Tin_start,
    Tout_start=Tout_start,
    a=TestFacility.Data.PumpData.P201.a,
    b=TestFacility.Data.PumpData.P201.b,
    m_flow_start=m_flow_S2,
    dpnom=TestFacility.Data.PumpData.P201.dpnom,
    etaelec=TestFacility.Data.PumpData.P201.etaelec,
    etamech=TestFacility.Data.PumpData.P201.etamech,
    etanom=TestFacility.Data.PumpData.P201.etanom,
    m_flow_nom=TestFacility.Data.PumpData.P201.m_flow_nom,
    omeganom=TestFacility.Data.PumpData.P201.omeganom,
    pin_start(displayUnit="Pa") = pin_start_pump,
    headnom=TestFacility.Data.PumpData.P201.headnom,
    qnom_inm3h=TestFacility.Data.PumpData.P201.qnom_inm3h,
    rhonom(displayUnit="kg/m3") = TestFacility.Data.PumpData.P201.rhonom,
    headmax=TestFacility.Data.PumpData.P201.headnommax,
    headmin=TestFacility.Data.PumpData.P201.headnommin,
    qnom_inm3h_min=TestFacility.Data.PumpData.P201.qnommin_inm3h,
    qnom_inm3h_max=TestFacility.Data.PumpData.P201.qnommax_inm3h)                                                                                                                                                                                                         annotation (
    Placement(transformation(extent = {{-12, 12}, {12, -12}}, rotation = -90, origin={-18,-70})));
  DistrictHeatingNetwork.Components.Storage.StratifiedStorage D202(
    H=H,
    allowFlowReversal=true,
    Tin_start=Tin_start,
    Tout_start=Tout_start,
    n=nTank,
    D=D,
    T_start(displayUnit="K") = 70 + 273.15,
    pin_start=pin_start_tank,
    m_flow_start=m_flow_S2/2)                                                                                                                                                                                                         "Stratified tank 2" annotation (
    Placement(transformation(extent={{76,-338},{132,-226}})));
  DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT201(redeclare
      model                                                                           Medium = Medium, T_start=Tin_start, p_start=pin_start)     "Temperature sensor at the inlet of pump 201" annotation (
    Placement(transformation(extent = {{-4.75, -4.75}, {4.75, 4.75}}, rotation = 90, origin={-19.75,71.25})));
  DistrictHeatingNetwork.Sensors.IdealAbsolutePressureSensor PT201 "Pressure sensor at the inlet of pump 201" annotation (
    Placement(transformation(extent = {{-5, -5}, {5, 5}}, rotation = 90, origin={-20,51.5})));
  DistrictHeatingNetwork.Components.Valves.FlowCoefficientValve FCV201(
    redeclare model Medium = Medium,
    Kv=TestFacility.Data.ValveData.FCV201.Kv,
    openingChar=TestFacility.Data.ValveData.FCV201.openingChar,
    dp_nom(displayUnit="Pa") = TestFacility.Data.ValveData.FCV201.dp_nom,
    Tin_start(displayUnit="K") = Tout_start,
    pin_start=pout_start_pump,
    q_m3h_start=q_m3h_S2/2)                                                                                                                                                                                                       annotation (
    Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin={-74,-60})));
  DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT202(redeclare
      model                                                                           Medium = Medium, T_start=Tout_start, p_start=pout_start)     "Temperature sensor at the outlet of System 200" annotation (
    Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = -90, origin={24,70})));
  DistrictHeatingNetwork.Sensors.IdealAbsolutePressureSensor PT202 "Pressure sensor at the outlet of system S200" annotation (
    Placement(transformation(extent = {{6, 6}, {-6, -6}}, rotation = 90, origin={24,0})));
  DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL_S200_D202_High(
    allowFlowReversal=true,
    redeclare model Medium = Medium,
    redeclare model HeatTransferModel = HeatTransferModel,
    L=L_S2_Tanks_High,
    h=h_S2_Tanks_High,
    t=t_S2,
    pin_start=pout_start_tank,
    Tin_start=Tout_start,
    Tout_start=Tout_start,
    Di=Di_S2,
    q_m3h_start=q_m3h_S2/2,
    n=n,
    hctype=hctype,
    cf=cf)                                                                                                                                                                                                         annotation (
    Placement(transformation(extent = {{10, -10}, {-10, 10}}, rotation = 90, origin={62,-274})));
  DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL_S200_D201_High(
    allowFlowReversal=true,
    redeclare model Medium = Medium,
    redeclare model HeatTransferModel = HeatTransferModel,
    L=L_S2_Tanks_High,
    h=h_S2_Tanks_High,
    t=t_S2,
    pin_start=pout_start_tank,
    Tin_start=Tout_start,
    Tout_start=Tout_start,
    Di=Di_S2,
    q_m3h_start=q_m3h_S2/2,
    n=n,
    hctype=hctype,
    cf=cf)                                                                                                                                                                                                         annotation (
    Placement(transformation(extent = {{10, 10}, {-10, -10}}, rotation = 90, origin={28,-274})));
  DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL_S200_D201_D202_High(
    allowFlowReversal=true,
    redeclare model Medium = Medium,
    redeclare model HeatTransferModel = HeatTransferModel,
    L=L_S2_S201_S202,
    h=h_S2_S201_S202,
    t=t_S2,
    pin_start=pout_start_tank,
    Tin_start=Tout_start,
    Tout_start=Tout_start,
    Di=Di_S2,
    q_m3h_start=q_m3h_S2/2,
    hctype=hctype,
    cf=cf)                                                                                                                                                                                                         annotation (
    Placement(transformation(extent = {{10, -10}, {-10, 10}}, rotation = 0, origin={46,-302})));
  DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL_S200_D201_D202_Low(
    allowFlowReversal=true,
    redeclare model Medium = Medium,
    redeclare model HeatTransferModel = HeatTransferModel,
    L=L_S2_S201_S202,
    h=h_S2_S201_S202,
    t=t_S2,
    pin_start=pout_start_pump,
    Tin_start=Tin_start,
    Tout_start=Tin_start,
    Di=Di_S2,
    q_m3h_start=q_m3h_S2/2,
    n=n,
    hctype=hctype,
    cf=cf)                                                                                                                                                                                                         annotation (
    Placement(transformation(extent = {{-10, 10}, {10, -10}}, rotation = 0, origin={46,-318})));
  DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL_S200_FV209_D201(
    allowFlowReversal=true,
    h=h_FV209_D201,
    redeclare model Medium = Medium,
    redeclare model HeatTransferModel = HeatTransferModel,
    L=L_FV209_D201,
    t=t_S2,
    pin_start=pout_start_pump,
    Tin_start=Tin_start,
    Tout_start=Tin_start,
    Di=Di_S2,
    q_m3h_start=q_m3h_S2,
    n=n,
    hctype=hctype,
    cf=cf)                                                                                                                                                                                                         annotation (
    Placement(transformation(extent={{-10,-10},{10,10}},      rotation = 0, origin={-46,-352})));
  DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL_S200_D201_FT201(
    allowFlowReversal=true,
    redeclare model Medium = Medium,
    redeclare model HeatTransferModel = HeatTransferModel,
    L=L_S2_D201_FT201,
    h=h_S2_D201_FT201,
    t=t_S2,
    pin_start=pout_start_tank,
    Tin_start=Tout_start,
    Tout_start=Tout_start,
    Di=Di_S2,
    q_m3h_start=q_m3h_S2,
    n=n,
    hctype=hctype,
    cf=cf)                                                                                                                                                                                                         annotation (
    Placement(transformation(extent={{10,-10},{-10,10}},      rotation = 0, origin={-56,-302})));
  DistrictHeatingNetwork.Components.Valves.FlowCoefficientOnOffValve FV201(
    redeclare model Medium = Medium,
    Kv=TestFacility.Data.ValveData.FCV101.Kv,
    dp_nom(displayUnit="Pa") = TestFacility.Data.ValveData.FCV101.dp_nom,
    Tin_start(displayUnit="K") = Tout_start,
    pin_start=pout_start,
    firstOrder(T=10))                                                                                                                                                                                                         annotation (
    Placement(transformation(extent = {{-6, 6}, {6, -6}}, rotation = -90, origin={-18,-10})));
  DistrictHeatingNetwork.Components.Valves.FlowCoefficientOnOffValve FV202(
    redeclare model Medium = Medium,
    Kv=TestFacility.Data.ValveData.FCV101.Kv,
    dp_nom(displayUnit="Pa") = TestFacility.Data.ValveData.FCV101.dp_nom,
    Tin_start(displayUnit="K") = Tout_start,
    pin_start=pout_start,
    q_m3h_start=q_m3h_S2/2,
    firstOrder(T=10))                                                                                                                                                                                                         annotation (
    Placement(transformation(extent = {{-6, -6}, {6, 6}}, rotation = 0, origin={-48,10})));
  DistrictHeatingNetwork.Components.Valves.FlowCoefficientOnOffValve FV203(
    redeclare model Medium = Medium,
    Kv=TestFacility.Data.ValveData.FCV201.Kv,
    dp_nom(displayUnit="Pa") = TestFacility.Data.ValveData.FCV101.dp_nom,
    Tin_start(displayUnit="K") = Tout_start,
    pin_start=pout_start,
    q_m3h_start=q_m3h_S2,
    firstOrder(T=10))                                                                                                                                                                                                         annotation (
    Placement(transformation(extent = {{-6, 6}, {6, -6}}, rotation = 90, origin={22,-80})));
  DistrictHeatingNetwork.Components.Valves.FlowCoefficientOnOffValve FV206(
    redeclare model Medium = Medium,
    Kv=TestFacility.Data.ValveData.FCV101.Kv,
    dp_nom(displayUnit="Pa") = TestFacility.Data.ValveData.FCV101.dp_nom,
    Tin_start(displayUnit="K") = Tout_start,
    pin_start=pout_start,
    q_m3h_start=q_m3h_S2/4,
    firstOrder(T=10))                                                                                                                                                                                                         annotation (
    Placement(transformation(extent = {{-6, 6}, {6, -6}}, rotation = 180, origin={2,-48})));
  DistrictHeatingNetwork.Components.Valves.FlowCoefficientOnOffValve FV207(
    redeclare model Medium = Medium,
    Kv=TestFacility.Data.ValveData.FCV101.Kv,
    dp_nom(displayUnit="Pa") = TestFacility.Data.ValveData.FCV101.dp_nom,
    Tin_start(displayUnit="K") = Tout_start,
    pin_start=pout_start,
    q_m3h_start=q_m3h_S2/4,
    firstOrder(T=10))                                                                                                                                                                                                         annotation (
    Placement(transformation(extent = {{-6, 6}, {6, -6}}, rotation = 0, origin={2,-120})));
  DistrictHeatingNetwork.Components.Valves.FlowCoefficientOnOffValve FV209(
    redeclare model Medium = Medium,
    Kv=TestFacility.Data.ValveData.FCV101.Kv,
    dp_nom(displayUnit="Pa") = TestFacility.Data.ValveData.FCV101.dp_nom,
    Tin_start(displayUnit="K") = Tout_start,
    pin_start=pout_start,
    firstOrder(T=10))                                                                                                                                                                                                         annotation (
    Placement(transformation(extent = {{-6, 6}, {6, -6}}, rotation = -90, origin={-18,-138})));
  DistrictHeatingNetwork.Sensors.IdealMassFlowSensor FT201(redeclare model Medium = Medium, T_start=Tout_start,
    p_start=pout_start_tank)                                                                                      "Flow sensor at the outlet of system S200" annotation (
    Placement(transformation(extent = {{7, 7}, {-7, -7}}, rotation = 90, origin={25,-141})));
  Modelica.Blocks.Interfaces.RealOutput T_D201[ny] annotation (Placement(transformation(extent={{-106,-290},{-126,-270}}),
                                                                                                                       iconTransformation( origin={-6,248},               extent={{106,-290},{126,-270}})));
  Modelica.Blocks.Interfaces.RealOutput T_D202[ny] annotation (Placement(transformation(extent={{172,-296},{192,-276}}),
                                                                                                                       iconTransformation(origin={0,20},    extent={{100,-80},{120,-60}})));
  Modelica.Blocks.Sources.BooleanExpression FV203_exp(y=FV203_state) annotation (Placement(transformation(extent={{52,-90},{32,-70}})));
  Modelica.Blocks.Sources.BooleanExpression FV207_exp(y=FV207_state) annotation (Placement(transformation(extent={{10,-10},{-10,10}},
        rotation=-90,
        origin={2,-142})));
  Modelica.Blocks.Sources.BooleanExpression FV209_exp(y=FV209_state) annotation (Placement(transformation(extent={{-48,-148},{-28,-128}})));
  Modelica.Blocks.Sources.BooleanExpression FV201_exp(y=FV201_state) annotation (Placement(transformation(extent={{-56,-20},{-36,0}})));
  Modelica.Blocks.Sources.BooleanExpression FV202_exp(y=FV202_state) annotation (Placement(transformation(extent={{-10,-10},{10,10}},
        rotation=-90,
        origin={-48,32})));
  Modelica.Blocks.Sources.BooleanExpression FV206_exp(y=FV206_state) annotation (Placement(transformation(extent={{-10,-10},{10,10}},
        rotation=-90,
        origin={2,-24})));
  DistrictHeatingNetwork.Components.Fittings.Junction2 junction2_1 annotation (Placement(transformation(
        extent={{-6,6},{6,-6}},
        rotation=-90,
        origin={-18,-48})));
  DistrictHeatingNetwork.Components.Fittings.Junction2 junction2_2 annotation (Placement(transformation(
        extent={{-6,-6},{6,6}},
        rotation=90,
        origin={-74,-170})));
equation

  //-------------------------------
  // Enumeration
  //-------------------------------
  statusOp = if status == 1 then DistrictHeatingNetwork.Choices.Storage.Status.Loading
         elseif status == 2 then DistrictHeatingNetwork.Choices.Storage.Status.Unloading
         else DistrictHeatingNetwork.Choices.Storage.Status.Bypass;

  //-------------------------------
  // State values
  //-------------------------------
  if statusOp == DistrictHeatingNetwork.Choices.Storage.Status.Loading then
    FV201_state = false;
    FV202_state = true;
    FV203_state = false;
    FV204_state = false;
    FV205_state = false;
    FV206_state = true;
    FV207_state = true;
    FV208_state = false;
    FV209_state = false;
  elseif statusOp == DistrictHeatingNetwork.Choices.Storage.Status.Unloading then
    FV201_state = true;
    FV202_state = false;
    FV203_state = true;
    FV204_state = true;
    FV205_state = true;
    FV206_state = false;
    FV207_state = false;
    FV208_state = true;
    FV209_state = true;
  else
    FV201_state = true;
    FV202_state = false;
    FV203_state = true;
    FV204_state = true;
    FV205_state = true;
    FV206_state = false;
    FV207_state = true;
    FV208_state = true;
    FV209_state = false;
  end if;

  connect(PT201.inlet,TT201. inlet) annotation (
    Line(points={{-18,51.5},{-18,60.375},{-17.85,60.375},{-17.85,71.25}},                  color = {140, 56, 54}, thickness = 0.5));
  connect(TT202.inlet,PT202. inlet) annotation (
    Line(points={{21.6,70},{21.6,0}},              color = {140, 56, 54}, thickness = 0.5));
  connect(D201.outlet,PL_S200_D201_High. inlet) annotation (
    Line(points={{14,-247},{28,-247},{28,-264}},              color = {140, 56, 54}, thickness = 0.5));
  connect(PL_S200_D201_D202_High.inlet,PL_S200_D202_High. outlet) annotation (
    Line(points={{56,-302},{62,-302},{62,-284}},              color = {140, 56, 54}, thickness = 0.5));
  connect(PL_S200_D201_D202_High.outlet,PL_S200_D201_High. outlet) annotation (
    Line(points={{36,-302},{28,-302},{28,-284}},              color = {140, 56, 54}, thickness = 0.5));
  connect(PL_S200_D202_High.inlet,D202. outlet) annotation (
    Line(points={{62,-264},{62,-247},{76,-247}},              color = {140, 56, 54}, thickness = 0.5));
  connect(PL_S200_D201_D202_Low.inlet,D201. inlet) annotation (
    Line(points={{36,-318},{20,-318},{20,-317},{14,-317}},                  color = {140, 56, 54}, thickness = 0.5));
  connect(PL_S200_D201_D202_Low.outlet,D202. inlet) annotation (
    Line(points={{56,-318},{60,-318},{60,-317},{76,-317}},                  color = {140, 56, 54}, thickness = 0.5));
  connect(PL_S200_FV209_D201.outlet,D201. inlet) annotation (
    Line(points={{-36,-352},{28,-352},{28,-317},{14,-317}},                 color = {140, 56, 54}, thickness = 0.5));
  connect(FV202.outlet,FV201. inlet) annotation (
    Line(points={{-42,10},{-18,10},{-18,-4}},                 color = {140, 56, 54}, thickness = 0.5));
  connect(FV207.outlet,FV203. inlet) annotation (
    Line(points={{8,-120},{22,-120},{22,-86}},                color = {140, 56, 54}, thickness = 0.5));
  connect(FV206.inlet,FV203. outlet) annotation (
    Line(points={{8,-48},{22,-48},{22,-74}},                  color = {140, 56, 54}, thickness = 0.5));
  connect(PT202.inlet,FV203. outlet) annotation (
    Line(points={{21.6,0},{22,0},{22,-74}},                     color = {140, 56, 54}, thickness = 0.5));
  connect(FT201.inlet,FV203. inlet) annotation (
    Line(points={{22.2,-136.8},{22,-116},{22,-86}},               color = {140, 56, 54}, thickness = 0.5));
  connect(PL_S200_D201_High.outlet,PL_S200_D201_FT201. inlet) annotation (
    Line(points={{28,-284},{28,-302},{-46,-302}},             color = {140, 56, 54}, thickness = 0.5));
  connect(PL_S200_D201_FT201.outlet,FT201. outlet) annotation (
    Line(points={{-66,-302},{-70,-302},{-70,-202},{22.2,-202},{22.2,-145.2}},                   color = {140, 56, 54}, thickness = 0.5));
  connect(outlet, TT202.inlet) annotation (Line(
      points={{20,110},{20,90},{21.6,90},{21.6,70}},
      color={140,56,54},
      thickness=0.5));
  connect(inlet, TT201.inlet) annotation (Line(
      points={{-20,110},{-20,71.25},{-17.85,71.25}},
      color={140,56,54},
      thickness=0.5));
  connect(FT201.m_flow, m_flow_) annotation (Line(points={{29.2,-145.9},{29.2,-150},{90,-150},{90,70},{110,70}}, color={0,0,127}));
  connect(theta, FCV201.opening) annotation (Line(points={{-110,50},{-90,50},{-90,-60},{-82,-60}}, color={0,0,127}));
  connect(TT202.T, TTout) annotation (Line(points={{31.8,70},{38,70},{38,148},{94,148},{94,30},{110,30}},
                                                                                        color={0,0,127}));
  connect(TT201.T, TTin) annotation (Line(points={{-25.925,71.25},{-40,71.25},{-40,150},{96,150},{96,50},{110,50}},
                                                                                                                  color={0,0,127}));
  connect(PT201.p, PTin) annotation (Line(points={{-26.5,51.5},{-42,51.5},{-42,152},{92,152},{92,10},{110,10}},
                                                                                                              color={0,0,127}));
  connect(PT202.p, PTout) annotation (Line(points={{31.8,0},{40,0},{40,-10},{110,-10},{110,-10}}, color={0,0,127}));
  connect(D202.T1, T_D202[1]) annotation (Line(points={{133.12,-313.5},{168,-313.5},{168,-289.75},{182,-289.75}}, color={0,0,127}));
  connect(D202.T2, T_D202[2]) annotation (Line(points={{132.56,-292.5},{164,-292.5},{164,-287.25},{182,-287.25}}, color={0,0,127}));
  connect(D202.T3, T_D202[3]) annotation (Line(points={{132.56,-271.5},{164,-271.5},{164,-284.75},{182,-284.75}}, color={0,0,127}));
  connect(D202.T4, T_D202[4]) annotation (Line(points={{132.56,-250.5},{168,-250.5},{168,-282.25},{182,-282.25}}, color={0,0,127}));
  connect(D201.T1, T_D201[1]) annotation (Line(points={{-43.12,-313.5},{-86,-313.5},{-86,-283.75},{-116,-283.75}}, color={0,0,127}));
  connect(D201.T2, T_D201[2]) annotation (Line(points={{-42.56,-292.5},{-82,-292.5},{-82,-281.25},{-116,-281.25}}, color={0,0,127}));
  connect(D201.T3, T_D201[3]) annotation (Line(points={{-42.56,-271.5},{-88,-271.5},{-88,-278.75},{-116,-278.75}}, color={0,0,127}));
  connect(D201.T4, T_D201[4]) annotation (Line(points={{-42.56,-250.5},{-90,-250.5},{-90,-276.25},{-116,-276.25}}, color={0,0,127}));
  connect(FV203_exp.y, FV203.u) annotation (Line(points={{31,-80},{23.92,-80}}, color={255,0,255}));
  connect(FV207_exp.y, FV207.u) annotation (Line(points={{2,-131},{2,-121.92}},                         color={255,0,255}));
  connect(FV209_exp.y, FV209.u) annotation (Line(points={{-27,-138},{-19.92,-138}}, color={255,0,255}));
  connect(FV201_exp.y, FV201.u) annotation (Line(points={{-35,-10},{-19.92,-10}}, color={255,0,255}));
  connect(FV202_exp.y, FV202.u) annotation (Line(points={{-48,21},{-48,11.92}}, color={255,0,255}));
  connect(FV206_exp.y, FV206.u) annotation (Line(points={{2,-35},{2,-46.08}}, color={255,0,255}));
  connect(PL_S200_FV209_D201.wall, MultiPort) annotation (Line(
      points={{-46,-347.9},{-46,-340},{-96,-340},{-96,-70},{-110,-70}},
      color={255,101,98},
      thickness=0.5));
  connect(PL_S200_D201_High.wall, PL_S200_D202_High.wall) annotation (Line(
      points={{32.1,-274},{57.9,-274}},
      color={255,101,98},
      thickness=0.5));
  connect(PL_S200_D201_D202_High.wall, PL_S200_D202_High.wall) annotation (Line(
      points={{46,-297.9},{46,-274},{57.9,-274}},
      color={255,101,98},
      thickness=0.5));
  connect(PL_S200_D201_FT201.wall, MultiPort) annotation (Line(
      points={{-56,-297.9},{-56,-288},{-96,-288},{-96,-70},{-110,-70}},
      color={255,101,98},
      thickness=0.5));
  connect(PL_S200_D201_D202_High.wall, MultiPort) annotation (Line(
      points={{46,-297.9},{46,-288},{-96,-288},{-96,-70},{-110,-70}},
      color={255,101,98},
      thickness=0.5));
  connect(PL_S200_D201_D202_Low.wall, MultiPort) annotation (Line(
      points={{46,-322.1},{46,-340},{-96,-340},{-96,-70},{-110,-70}},
      color={255,101,98},
      thickness=0.5));
  connect(FCV201.outlet, FV202.inlet) annotation (Line(
      points={{-74,-50},{-74,10},{-54,10}},
      color={140,56,54},
      thickness=0.5));
  connect(PT201.inlet, FV201.inlet) annotation (Line(
      points={{-18,51.5},{-18,-4}},
      color={140,56,54},
      thickness=0.5));
  connect(pumpset, P201.in_m_flow) annotation (Line(points={{-110,70},{-90,70},{-90,154},{-30,154},{-30,-65.2},{-23.52,-65.2}}, color={0,0,127}));
  connect(FV201.outlet, junction2_1.inlet) annotation (Line(
      points={{-18,-16},{-18,-42}},
      color={140,56,54},
      thickness=0.5));
  connect(FV206.outlet, junction2_1.inoutlet) annotation (Line(
      points={{-4,-48},{-12,-48}},
      color={140,56,54},
      thickness=0.5));
  connect(junction2_1.outlet, P201.inlet) annotation (Line(
      points={{-18,-54},{-18,-60.4}},
      color={140,56,54},
      thickness=0.5));
  connect(FCV201.inlet, junction2_2.outlet) annotation (Line(
      points={{-74,-70},{-74,-164}},
      color={140,56,54},
      thickness=0.5));
  connect(junction2_2.inlet, PL_S200_FV209_D201.inlet) annotation (Line(
      points={{-74,-176},{-74,-352},{-56,-352}},
      color={140,56,54},
      thickness=0.5));
  connect(junction2_2.inoutlet, FV209.outlet) annotation (Line(
      points={{-68,-170},{-18,-170},{-18,-144}},
      color={140,56,54},
      thickness=0.5));
  connect(P201.outlet, FV209.inlet) annotation (Line(
      points={{-18,-79.6},{-18,-132}},
      color={140,56,54},
      thickness=0.5));
  connect(FV207.inlet, FV209.inlet) annotation (Line(
      points={{-4,-120},{-18,-120},{-18,-132}},
      color={140,56,54},
      thickness=0.5));
  annotation (Icon(                                             graphics={Bitmap(
          extent={{-48,-46},{48,46}},
          imageSource="iVBORw0KGgoAAAANSUhEUgAAAHEAAAC8CAYAAABPCEG6AAAAAXNSR0IArs4c6QAAC+dJREFUeF7tnQnoL1UVxz+Wtmia7YXSamiZK2hWhJRlRWGbaVJYlraHmoVZlFFRVqagFpW9XvUo0wrayPSZiT2XFNQyzCWlQNQ2K8mytGW+P+6PxmHu/ObO/zfzO3PnHHi8x/vNnTlzPnNn7nLu926G2+gjsNno78BvAIeYwUPgEDOH+CDgcGAX4L4Z3OvYbuFfwPnAmcB/m5yP1UQBvDgAHNvN5+bvulCZovcVg3gUcHJu0Rjx/ewO/Dzmfwyi6L9hxDedm+uHAhtSIX4ZeF1ukRjx/RwGiEmtxWqiQ7RFfKkQbwQ22bq/rLw5ENiq5o6WCvErwOuzCputm/kN8DiHaAtKqjcOMTViBo93iAahpLrkEFMjZvB4h9gCynbA/YGbWhy7ikMcYkPUHwqcUYwH7x+O0RDWq4AbVkGq4ZoOMRKcLYCNwL6V368Gdls0QzAwZIcYCfjpDbMAOwHXDQyq6XIOsSY6RwMnNURtB0CjUFYsBrHsn+YW9RY5BjhPP6SOnY5pxOZFwPcbJrQ1X/osK/SCH20gzl3+J7AncE2uEJ8KXFLUwm0ikH4P7A38dsQQ5fongWNzhPgw4DLgiRFAeoKfEyAbY0hKTZTvmm06LDeIsZZoGdZrga9Zo9fhdaois89bbhCbWqK66Y8B7zcKUG6l1sTsIC5qiapVp++k/tYfdfQ/MZIuRuy5ywrifsA5HVIr7wgNHCt9xUnXxAtqRmTavjW/ALy57cE9HzdpiKk3X2bxI0B9SguWeh9ZvU6/ARzckcKHi2/k8R3LLrvYpCEqL+VC4LGJUdW3UJ1+fRst2KQhCsDWxZjiKwHNGarrpHHRptzZPwNPNzYdNXmI5Zq0LXBpMYe4Y6R63VP8/kLgxxaqX8kHhxiCoRVcZwPPbwD0VuBzxgB6Z78E5BTgnQ2ATlvw+yrZptbE9Vozk9uw25uAzzdQ0Ay/uhP/XiWphmunQjwOOCEniGrQaIJXiVB1ppboPsBfjAJMfZ1qGk3zibfnBPEQ4OsRQBZbonWuxmqiHsDbQgG9Ra4Kc4m/0//lBPEFRU3T6EvVrLZEUyBOZkGN5hKvBHauRMdqS9QhRl6bjy46/Z8uRm+eC/wBOLGY4f+q4W9g1TXPdhsRrJirDtEh3jsCseXeY0pZHCNTr4ljpFbx2SE6RH+dWngGBqmJdwJ/tHC3mfqwfSTZa6md/UxjZ/62HKJ5RIsddIiLY2T+CIdoHtFiBx3i4hiZP2KpEC8Cvmj+lsfroAbstTSvakuF6MNu/T4gg/QTHaJD7DcCGZzda6JD9LFTC8+A18QFFKSk8ZKQ0qgFqbdYoOZTUe0paEsCgXtkKPL3sBTuB+1PMciRXhMjYVby1OVF/1YzBGVTIpX+TzvBWDGHWEPiAYCWgmsJW51JoO8XVgg2qGdIIGKeU/sf4FpAgkozyyl5uI6FMsKVGV5nUtB4DDDLojZibddiKCFaK5w/kjtE6dV8tAHObEWREXhzN9pCnB+vNZbn5FoTXwF8q+FNI9kw6Z/eNXKInykyLd6RI8Q9wgYsW0YA3RzW6d9qDKDcSa2JWalnzHnEWqLz39W1eDZwhUGADrFYbLmoJaqGjHS/v20UoEMMaxNjLdE6br8uVgx/AJAGjhWb9Ov0bYA+8qmm2qkW3rmpBXs6ftIQtXJWHfcudtYa1Ki6XK+pzKQhXl8I0T65Y0SlE35Ax7LLLjZpiJ8C3t0xokcYyhuaNET1CTXE9tJEkN8rRAxeZmiDk0lDnLN7UpiZ0CCGGizHNkDVwLe2VPhbIvg+D3eIpehOZUuFLEdsxLHNlgoSZtDmJtbMayLQZksFyWdaVdRIhahE7iNyGwCXrpv03WI229HFWvUr+ZMKUVNp63OCuCugfRFjppboywHNjFu1FIiSA1X/9p6cIGrnmQ0ROhZbonWuxiB+N+i5qcxc201JXho2zCo9Y6+wR1Q1OFY390qBOKkFNWcWW9EdVIqO5g+lQGyxJeoQI69NSUfrYz/XdvtsyAyz+g2s+uUpi2Mh1eCnQ3SI946Aa7ut5onwmriauC/1qg5xqeFczckGgahMsa6Tr6sJy7iuuilsk1T1eqn9xHGFJB9vHWIGLB2iQ8wgAhncgtdEh5hBBDK4haXWRO9i9PtEDNLFcFmwfiEO0tl3iA6x3whkcHaviQ7Rp6IsPANeEyMUHiyFiWKZ9y5F/s01RYb4qYB2NrVoDrGGykNCktROpd+0zFuZcRb3FnaIFYibBymt/Wrgvq9QW/y4waroECtQlOmmrWjrTOknGgWxZm2Sh5XBfjWghOJZNntOGeBlIG8HTmsg9C7gZGsEE8WINhbqkS8G7s4RopKFf1jouul1Wmdq3OibqMRia5ayFkO+Hw6syw3ijsUK4UuBbSN0tOOcZDNvskYv+JMKMbulbWqJ/qxBRUPitM8DfmoUoNxKhZjVSuGmluic2RuBLxkGOHmITS1RBecnQeRV/5bQwpVhiZg1ppOtiYtaonWgbgzSJ780RnGSECV58quwVj+Vh3S0pbIxW6hpxCYJsasw35zZDoBqpRWbJEQpYWj0patJyP22roV7KDdJiJqh0GtRisOpJiGGVBmx1GukHj9JiAqSvmsaYpMsdGyUphpMzWSo0397apR7Pn6yEKtxfXwQYHhEJOB/LWY39jG6DNwhAluH+cOnRQBKPkSDxto3yqJNHuJ9wvSMdmaL2ZHAKRbpBZ8mD3GRcK0kw95iGKBcS4WY1eYmrwbOaACkYbf9JaGVGURNu52Xy1SUZL+UCFVnVluidb62rYl3F7P6Hyz2AjlBJ8kFovZCfHhNVCy3RFMglrfeU+NME9t/mp8gF4ha6KNNvspmvSWaAnGpq6KsrsVQ3/B84AkhMvr2aVz1dOPfwKp7k892e2DY+FmpGQJqaWC77bM0eYhtA2X5OIdomU5L3xxiy0BZPswhWqbT0jeH2DJQlg8bBOJFhjbHsgyjq28nhs1ZquWX2k/s6pyXW1sEHOLa4meitEM0gWFtTjjEtcXPRGmHaALD2pxYKsQ7CxEDLQ9z6ycC2wPa26PX1qnVWYx+Qjr8WQfpJzrEfsE6xH7jO8jZHeIgYe73Ig6x3/gOcnaHOEiY+72IQ4zEd09A2WJzbbfjgkBDvzi6nd0h1sRtZ+CSsEZj/rP0a/YAru8W515LOcRKeJWHelkpA678s6Z83tMrjm4nd4iluN1P6e1hzWJdONcFNaZuoe6vVAzidaUVzXNtN30ibpEruSQPV8MqSNqWNmYHF4tTz+qPReczt03j1wVuBnZXJniOEI8B9LqMmbLFD+wc5n4LpkCUJzPJz9wgagGp1uJrrWKdXRFesRbF+eRvKsT1euPkBLGuJVoGeWuhvrh3eA31W5+6nz0VYlbabk0tUYX0H4U02L7FUu/Lu8d3kJKThbioJaroq694bsAgbTep9t4wCJa0i0wWojQ/paCYYlqk+RrgmymFBjh2khCfCSgXtotJw0aKUtJBtWKThHjUGrW8n2JMz2aSECXr9Z2O1Ug1UIJFd3Qs30exSUJUUpHkoJ/RIaISLdCMhiWbJEQB2ArQKI203bYIRHYFpAkeM6n1H2BQfXiyEKugJNZ+9oItFVRzLb1G5/fgEIMSvxT5Y7VQsiEatcllS4WsRmz0JEtwQXtiaG+MOlPfULX0QksfwYovqTVxtl1SLmOnauDoFSqZrJjNdnMxDFCupULUnOJ7c4H4oUKQ/fgGQNoXSvtDWbcUiHeFNJNrc4HYdPNWW6J1D1QbiJrZvyq0yC/QSXKBqFnu7WqiIg00qy3RFIhLXRVldS2GXpcagiub9ZaoQ6xEQJJgmuU+KLxdJAl2yAjmD6sgPdsNeBSwTdB1m+3yOTJziCMD5q/TDIA5RIf4/wjk0sXIhal/EzMgOQhENd03ZRAsq7egzHTNj1ZtqZ19qzefu18OMQPCnSBqF2wVdLMRgUOBDTFXYq3To4uRj5Ns+O9eALsV+35oF55ai0HUx/ViQAlHbquNwMKNymIQ5bZAajZcIOv0xlZ7a/lfXZO+GwvBCK2nbLQmiIvK+u9GIuAQjYBYixv/A8Cp3eot+b2fAAAAAElFTkSuQmCC",
          fileName="modelica://MultiEnergySystem/../../../../../Users/muro/Downloads/2ppk0w6u.png")}),
                                                                 Diagram(coordinateSystem(extent={{-240,-360},{240,240}}, preserveAspectRatio=false)));
end TESFC;
