within MultiEnergySystem.TestFacility.DHTF.Systems.Load;
partial model LoadPlantBaseSimplified
  parameter Integer n = 3 "Number of volumes in each pipe";
  parameter DistrictHeatingNetwork.Choices.Pipe.HCtypes hctype=
      DistrictHeatingNetwork.Choices.Pipe.HCtypes.Middle "Location of pressure state";
  replaceable model MediumLPHot = DistrictHeatingNetwork.Media.WaterLiquidVaryingcp constrainedby DistrictHeatingNetwork.Media.BaseClasses.PartialSubstance;
  replaceable model MediumLPCold = DistrictHeatingNetwork.Media.WaterLiquidVaryingcp constrainedby DistrictHeatingNetwork.Media.BaseClasses.PartialSubstance;

  // EX701
  parameter Real EX701_q_m3h_hot = 2.5;
  parameter DistrictHeatingNetwork.Types.Pressure EX701_pin_hot=2.5e5;
  parameter DistrictHeatingNetwork.Types.Pressure EX701_pout_hot=2.4e5;
  parameter DistrictHeatingNetwork.Types.Pressure FCV701_pout=2e5;
  parameter DistrictHeatingNetwork.Types.Temperature EX701_Tin_hot=80 + 273.15;
  parameter DistrictHeatingNetwork.Types.Temperature EX701_Tout_hot=65 + 273.15;

  parameter Real EX701_q_m3h_cold(unit = "m3/h") = 1.5;
  parameter DistrictHeatingNetwork.Types.MassFlowRate m_flow_EX701_cold=
      EX701_q_m3h_cold*1000/3600;
  parameter DistrictHeatingNetwork.Types.Pressure EX701_pin_cold=2.2e5;
  parameter DistrictHeatingNetwork.Types.Pressure EX701_pout_cold=2e5;
  parameter DistrictHeatingNetwork.Types.Temperature EX701_Tin_cold=7 + 273.15;
  parameter DistrictHeatingNetwork.Types.Temperature EX701_Tout_cold=14 + 273.15;

  // EX711
  parameter Real EX711_q_m3h_hot = 2.5;
  parameter DistrictHeatingNetwork.Types.Pressure EX711_pin_hot=2e5;
  parameter DistrictHeatingNetwork.Types.Pressure EX711_pout_hot=1.99e5;
  parameter DistrictHeatingNetwork.Types.Pressure FCV711_pout=1.98e5;
  parameter DistrictHeatingNetwork.Types.Temperature EX711_Tin_hot=80 + 273.15;
  parameter DistrictHeatingNetwork.Types.Temperature EX711_Tout_hot=65 + 273.15;

  parameter Real EX711_q_m3h_cold(unit = "m3/h") = 1.5;
  parameter DistrictHeatingNetwork.Types.MassFlowRate m_flow_EX711_cold=
      EX711_q_m3h_cold*1000/3600;
  parameter DistrictHeatingNetwork.Types.Pressure EX711_pin_cold=2.2e5;
  parameter DistrictHeatingNetwork.Types.Pressure EX711_pout_cold=2e5;
  parameter DistrictHeatingNetwork.Types.Temperature EX711_Tin_cold=7 + 273.15;
  parameter DistrictHeatingNetwork.Types.Temperature EX711_Tout_cold=14 + 273.15;

  // EX721
  parameter Real EX721_q_m3h_hot = 2.5;
  parameter DistrictHeatingNetwork.Types.Pressure EX721_pin_hot=2e5;
  parameter DistrictHeatingNetwork.Types.Pressure EX721_pout_hot=1.99e5;
  parameter DistrictHeatingNetwork.Types.Pressure FCV721_pout=1.98e5;
  parameter DistrictHeatingNetwork.Types.Temperature EX721_Tin_hot=80 + 273.15;
  parameter DistrictHeatingNetwork.Types.Temperature EX721_Tout_hot=65 + 273.15;

  parameter Real EX721_q_m3h_cold(unit = "m3/h") = 1.5;
  parameter DistrictHeatingNetwork.Types.MassFlowRate m_flow_EX721_cold=
      EX721_q_m3h_cold*1000/3600;
  parameter DistrictHeatingNetwork.Types.Pressure EX721_pin_cold=2.2e5;
  parameter DistrictHeatingNetwork.Types.Pressure EX721_pout_cold=2e5;
  parameter DistrictHeatingNetwork.Types.Temperature EX721_Tin_cold=7 + 273.15;
  parameter DistrictHeatingNetwork.Types.Temperature EX721_Tout_cold=14 + 273.15;

  // EX731
  parameter Real EX731_q_m3h_hot = 2.5;
  parameter DistrictHeatingNetwork.Types.Pressure EX731_pin_hot=2e5;
  parameter DistrictHeatingNetwork.Types.Pressure EX731_pout_hot=1.99e5;
  parameter DistrictHeatingNetwork.Types.Pressure FCV731_pout=1.98e5;
  parameter DistrictHeatingNetwork.Types.Temperature EX731_Tin_hot=80 + 273.15;
  parameter DistrictHeatingNetwork.Types.Temperature EX731_Tout_hot=65 + 273.15;

  parameter Real EX731_q_m3h_cold(unit = "m3/h") = 1;
  parameter DistrictHeatingNetwork.Types.MassFlowRate m_flow_EX731_cold=0.5*1000/
      3600;
  parameter DistrictHeatingNetwork.Types.Pressure EX731_pin_cold=2.2e5;
  parameter DistrictHeatingNetwork.Types.Pressure EX731_pout_cold=2e5;
  parameter DistrictHeatingNetwork.Types.Temperature EX731_Tin_cold=7 + 273.15;
  parameter DistrictHeatingNetwork.Types.Temperature EX731_Tout_cold=14 + 273.15;

  parameter DistrictHeatingNetwork.Types.Length Di_S700=51e-3;
  parameter DistrictHeatingNetwork.Types.Length t_S700=1.5e-3;

  parameter Real FCV701theta[:,:] = [0, 1; 100, 1];
  parameter Real FCV711theta[:,:] = [0, 1; 100, 1];
  parameter Real FCV721theta[:,:] = [0, 1; 100, 1];
  parameter Real FCV731theta[:,:] = [0, 1; 100, 1];

  parameter Real EX701q_m3h_cold[:,:] = [0, 5; 100, 5];
  parameter Real EX711q_m3h_cold[:,:] = [0, 5; 100, 5];
  parameter Real EX721q_m3h_cold[:,:] = [0, 5; 100, 5];
  parameter Real EX731q_m3h_cold[:,:] = [0, 5; 100, 5];

  parameter Real EX701_TinCold[:,:] = [0, 15+273.15; 100, 15+273.15];
  parameter Real EX711_TinCold[:,:] = [0, 15+273.15; 100, 15+273.15];
  parameter Real EX721_TinCold[:,:] = [0, 15+273.15; 100, 15+273.15];
  parameter Real EX731_TinCold[:,:] = [0, 15+273.15; 100, 15+273.15];

  // Lengths of pipelines COLD SIDE
  parameter DistrictHeatingNetwork.Types.Length L_HX701_SourceOut_FCV701=0.6;
  parameter DistrictHeatingNetwork.Types.Length L_HX711_SourceOut_FCV711=0.6;
  parameter DistrictHeatingNetwork.Types.Length L_HX721_SourceOut_FCV721=0.6;
  parameter DistrictHeatingNetwork.Types.Length L_HX731_SourceOut_FCV731=0.6;
  parameter DistrictHeatingNetwork.Types.Length h_HX701_SourceOut_FCV701=0;
  parameter DistrictHeatingNetwork.Types.Length h_HX711_SourceOut_FCV711=0;
  parameter DistrictHeatingNetwork.Types.Length h_HX721_SourceOut_FCV721=0;
  parameter DistrictHeatingNetwork.Types.Length h_HX731_SourceOut_FCV731=0;

//   parameter DistrictHeatingNetwork.Types.Length L_FCV701_FT701=2.50;
//   parameter DistrictHeatingNetwork.Types.Length h_FCV701_FT701=2.50;
//   parameter DistrictHeatingNetwork.Types.Length L_FCV711_FT711=2.50;
//   parameter DistrictHeatingNetwork.Types.Length h_FCV711_FT711=2.50;
//   parameter DistrictHeatingNetwork.Types.Length L_FCV721_FT721=2.50;
//   parameter DistrictHeatingNetwork.Types.Length h_FCV721_FT721=2.50;
//   parameter DistrictHeatingNetwork.Types.Length L_FCV731_FT731=2.25;
//   parameter DistrictHeatingNetwork.Types.Length h_FCV731_FT731=2.25;

  parameter DistrictHeatingNetwork.Types.Length L_FCV701_FT701=2.5;
  parameter DistrictHeatingNetwork.Types.Length h_FCV701_FT701=0;
  parameter DistrictHeatingNetwork.Types.Length L_FCV711_FT711=2.5;
  parameter DistrictHeatingNetwork.Types.Length h_FCV711_FT711=0;
  parameter DistrictHeatingNetwork.Types.Length L_FCV721_FT721=2.5;
  parameter DistrictHeatingNetwork.Types.Length h_FCV721_FT721=0;
  parameter DistrictHeatingNetwork.Types.Length L_FCV731_FT731=2.25;
  parameter DistrictHeatingNetwork.Types.Length h_FCV731_FT731=0;

  parameter DistrictHeatingNetwork.Types.Length L_FT701_rackL2L3=5.2 + 5 + 1;
  parameter DistrictHeatingNetwork.Types.Length h_FT701_rackL2L3=-1;
  parameter DistrictHeatingNetwork.Types.Length L_FT711_rackL3L4=1 + 0.7 + 5 + 9.2
       + 1;
  parameter DistrictHeatingNetwork.Types.Length h_FT711_rackL3L4=-1;
  parameter DistrictHeatingNetwork.Types.Length L_FT721_rackL4L5=1 + 2 + 5 + 9 +
      1 + 1;
  parameter DistrictHeatingNetwork.Types.Length h_FT721_rackL4L5=-1;
  parameter DistrictHeatingNetwork.Types.Length L_FT731_rackL6L7=1.2 + 4 + 0.25 +
      0.25 + 0.3 + 3 + 0.4 + 0.5;
  parameter DistrictHeatingNetwork.Types.Length h_FT731_rackL6L7=-0.25 - 0.5;

  // Lengths of pipelines HOT SIDE
  parameter DistrictHeatingNetwork.Types.Length L_HX701_TT702_SourceIn=2.9;
  parameter DistrictHeatingNetwork.Types.Length L_HX711_TT712_SourceIn=2.9;
  parameter DistrictHeatingNetwork.Types.Length L_HX721_TT722_SourceIn=2.9;
  parameter DistrictHeatingNetwork.Types.Length L_HX731_TT732_SourceIn=2.9;
  parameter DistrictHeatingNetwork.Types.Length h_HX701_TT702_SourceIn=2.5;
  parameter DistrictHeatingNetwork.Types.Length h_HX711_TT712_SourceIn=2.5;
  parameter DistrictHeatingNetwork.Types.Length h_HX721_TT722_SourceIn=2.5;
  parameter DistrictHeatingNetwork.Types.Length h_HX731_TT732_SourceIn=2.5;

  parameter DistrictHeatingNetwork.Types.Length L_rackL2L3_TT702=5.2 + 5 + 1;
  parameter DistrictHeatingNetwork.Types.Length h_rackL2L3_TT702=-1;
  parameter DistrictHeatingNetwork.Types.Length L_rackL3L4_TT712=1 + 0.7 + 5 + 9.2
       + 1;
  parameter DistrictHeatingNetwork.Types.Length h_rackL3L4_TT712=-1;
  parameter DistrictHeatingNetwork.Types.Length L_rackL4L5_TT722=1 + 2 + 5 + 9 +
      1 + 1;
  parameter DistrictHeatingNetwork.Types.Length h_rackL4L5_TT722=-1;
  parameter DistrictHeatingNetwork.Types.Length L_rackL6L7_TT732=1.2 + 4 + 0.25 +
      0.3 + 3 + 0.4 + 0.5;
  parameter DistrictHeatingNetwork.Types.Length h_rackL6L7_TT732=-1;

  // Internal diameters & thickness
  parameter DistrictHeatingNetwork.Types.Length t_Source=1.5e-3;
  parameter DistrictHeatingNetwork.Types.Length Di_Source=32e-3;

  //1. Cooling System

  parameter DistrictHeatingNetwork.Types.Pressure pin_start_Cool=0.92e5;
  parameter DistrictHeatingNetwork.Types.Pressure pout_start_Cool=0.92e5;
  parameter DistrictHeatingNetwork.Types.Pressure pin_start_PR01=
      pout_start_Cool;
  parameter DistrictHeatingNetwork.Types.Pressure pout_start_PR01=2e5;
  parameter DistrictHeatingNetwork.Types.Temperature Tin_start_Cool=16 + 273.15;
  parameter DistrictHeatingNetwork.Types.Temperature Tout_start_Cool=7 + 273.15;
  parameter DistrictHeatingNetwork.Types.MassFlowRate m_flow_Cool=q_Cool*998/3600;
  parameter Real q_Cool(unit = "m3/h") = 32;
  parameter DistrictHeatingNetwork.Types.Length t_RR=1.5e-3;
  parameter DistrictHeatingNetwork.Types.Length Di_RR=85e-3;
  parameter Real Kvalve = 90;
  parameter Real FCVR01theta[:,:] = [0, 0.5; 100, 0.5];
  //parameter Real PR01omega[:,:] = [0, 2*3.141592654*40; 100, 2*3.141592654*40; 300, 2*3.141592654*40; 400, 2*3.141592654*40];
  parameter Real PR01omega[:,:] = [0, 32.5; 100, 32.5];

  //2. Users System
  parameter DistrictHeatingNetwork.Types.Pressure pin_start_Users=3e5;
  parameter DistrictHeatingNetwork.Types.Pressure pout_start_Users=2.5e5;
  parameter DistrictHeatingNetwork.Types.Temperature T_start_UserIn=7 + 273.15;
  parameter Real q_Users_total(unit = "m3/h") = 20;
  parameter Real q_Users(unit = "m3/h") = q_Users_total/4;
  parameter DistrictHeatingNetwork.Types.Length t_Users=1.5e-3;
  parameter DistrictHeatingNetwork.Types.Length Di_Users=32e-3;
  parameter DistrictHeatingNetwork.Types.Length t_Rack=1.5e-3;
  parameter DistrictHeatingNetwork.Types.Length Di_Rack=51e-3;
  parameter Real TCV701theta[:,:] = [0, 1; 100, 1];
  parameter Real TCV711theta[:,:] = [0, 1; 100, 1];
  parameter Real TCV721theta[:,:] = [0, 1; 100, 1];
  parameter Real TCV731theta[:,:] = [0, 1; 100, 1];

   // Lengths of pipelines source side
  parameter DistrictHeatingNetwork.Types.Length L_VER901_FCVR01=1;
  parameter DistrictHeatingNetwork.Types.Length h_VER901_FCVR01=-0.8;
  parameter DistrictHeatingNetwork.Types.Length L_FCVR01_FTR03=2.95;
  parameter DistrictHeatingNetwork.Types.Length h_FCVR01_FTR03=2.35;
  parameter DistrictHeatingNetwork.Types.Length L_FTR03_PTR01=1.05;
  parameter DistrictHeatingNetwork.Types.Length h_FTR03_PTR01=0.25;
  parameter DistrictHeatingNetwork.Types.Length L_PTR01_FTR01=1.90;
  parameter DistrictHeatingNetwork.Types.Length h_PTR01_FTR01=-1.90;
  parameter DistrictHeatingNetwork.Types.Length L_FTR01_RR01=1.97;
  parameter DistrictHeatingNetwork.Types.Length h_FTR01_RR01=-0.72;
  parameter DistrictHeatingNetwork.Types.Length L_RR01_PR01=1.275;
  parameter DistrictHeatingNetwork.Types.Length h_RR01_PR01=0;
  parameter DistrictHeatingNetwork.Types.Length L_PR01_PTR02=2.8;
  parameter DistrictHeatingNetwork.Types.Length h_PR01_PTR02=1;
  parameter DistrictHeatingNetwork.Types.Length L_TTR02_VER901=0.43;
  parameter DistrictHeatingNetwork.Types.Length h_TTR02_VER901=0;

  parameter DistrictHeatingNetwork.Types.Length L_UsersIn_EX721=0.75;
  parameter DistrictHeatingNetwork.Types.Length h_UsersIn_EX721=0.50*1;
  parameter DistrictHeatingNetwork.Types.Length L_EX721_EX711_cold=1.50;
  parameter DistrictHeatingNetwork.Types.Length h_EX721_EX711_cold=0.50*1;
  parameter DistrictHeatingNetwork.Types.Length L_EX711_EX701_cold=0.50;
  parameter DistrictHeatingNetwork.Types.Length h_EX711_EX701_cold=0.50*1;
  parameter DistrictHeatingNetwork.Types.Length L_EX701_EX731_cold=0.50;
  parameter DistrictHeatingNetwork.Types.Length h_EX701_EX731_cold=0.50*1;

  parameter DistrictHeatingNetwork.Types.Length L_UsersOut_EX721=0.75;
  parameter DistrictHeatingNetwork.Types.Length h_UsersOut_EX721=0;
  parameter DistrictHeatingNetwork.Types.Length L_EX721_EX711_hot=1.50;
  parameter DistrictHeatingNetwork.Types.Length h_EX721_EX711_hot=0;
  parameter DistrictHeatingNetwork.Types.Length L_EX711_EX701_hot=0.50;
  parameter DistrictHeatingNetwork.Types.Length h_EX711_EX701_hot=0;
  parameter DistrictHeatingNetwork.Types.Length L_EX701_EX731_hot=0.50;
  parameter DistrictHeatingNetwork.Types.Length h_EX701_EX731_hot=0;

  parameter DistrictHeatingNetwork.Types.Length L_TT704_TCV701=0.65;
  parameter DistrictHeatingNetwork.Types.Length h_TT704_TCV701=0.65;
  parameter DistrictHeatingNetwork.Types.Length L_TT714_TCV711=0.65;
  parameter DistrictHeatingNetwork.Types.Length h_TT714_TCV711=0.65;
  parameter DistrictHeatingNetwork.Types.Length L_TT724_TCV721=0.65;
  parameter DistrictHeatingNetwork.Types.Length h_TT724_TCV721=0.65;
  parameter DistrictHeatingNetwork.Types.Length L_TT734_TCV731=0.65;
  parameter DistrictHeatingNetwork.Types.Length h_TT734_TCV731=0.65;

  parameter DistrictHeatingNetwork.Types.Length L_TCV701_rUsersOut=1 + 0.45;
  parameter DistrictHeatingNetwork.Types.Length h_TCV701_rUsersOut=1;
  parameter DistrictHeatingNetwork.Types.Length L_TCV711_rUsersOut=1 + 0.45;
  parameter DistrictHeatingNetwork.Types.Length h_TCV711_rUsersOut=1;
  parameter DistrictHeatingNetwork.Types.Length L_TCV721_rUsersOut=1 + 0.45;
  parameter DistrictHeatingNetwork.Types.Length h_TCV721_rUsersOut=1;
  parameter DistrictHeatingNetwork.Types.Length L_TCV731_rUsersOut=1 + 0.66 + 0.66;
  parameter DistrictHeatingNetwork.Types.Length h_TCV731_rUsersOut=1;

  parameter DistrictHeatingNetwork.Types.Length L_rUsersIn_TT703=1.65 + 0.45;
  parameter DistrictHeatingNetwork.Types.Length h_rUsersIn_TT703=-1.65*0.1;
  parameter DistrictHeatingNetwork.Types.Length L_rUsersIn_TT713=1.65 + 0.45;
  parameter DistrictHeatingNetwork.Types.Length h_rUsersIn_TT713=-1.65*0.1;
  parameter DistrictHeatingNetwork.Types.Length L_rUsersIn_TT723=1.65 + 0.45;
  parameter DistrictHeatingNetwork.Types.Length h_rUsersIn_TT723=-1.65*0.1;
  parameter DistrictHeatingNetwork.Types.Length L_rUsersIn_TT733=1.65 + 0.66 + 0.66;
  parameter DistrictHeatingNetwork.Types.Length h_rUsersIn_TT733=-1.65*0.1;

  parameter DistrictHeatingNetwork.Types.Length L_RR_UsersIn=0.8 + 1.2 + 0.5 + 2;
  parameter DistrictHeatingNetwork.Types.Length h_RR_UsersIn=0.8 + 0.6;

  parameter DistrictHeatingNetwork.Types.Length L_RR_UsersOut=2;
  parameter DistrictHeatingNetwork.Types.Length h_RR_UsersOut=0;

  parameter Real ToutcoolSP[:,:] = [0, 7; 50, 7; 60, 17; 100, 17];

  parameter MultiEnergySystem.DistrictHeatingNetwork.Types.Length h1 = 0;
  parameter MultiEnergySystem.DistrictHeatingNetwork.Types.Length h2 = 0;
  parameter MultiEnergySystem.DistrictHeatingNetwork.Types.Length h3 = 3;
  parameter MultiEnergySystem.DistrictHeatingNetwork.Types.Length h4 = 5;
  parameter MultiEnergySystem.DistrictHeatingNetwork.Types.Pressure dpRR = 1e5;

  DistrictHeatingNetwork.Components.Pipes.BrazedPlateHeatExchanger EX701(
    redeclare model Medium = MediumLPHot,
    hctype_hot=hctype,
    Di_cold=TestFacility.Data.BPHEData.E701.Di_cold,
    Di_hot=TestFacility.Data.BPHEData.E701.Di_hot,
    L_cold=TestFacility.Data.BPHEData.E701.L_cold,
    L_hot=TestFacility.Data.BPHEData.E701.L_hot,
    hctype_cold=hctype,
    MWall=TestFacility.Data.BPHEData.E701.MWall,
    Stot_cold=TestFacility.Data.BPHEData.E701.Stot_cold,
    Stot_hot=TestFacility.Data.BPHEData.E701.Stot_hot,
    Tin_start_cold=EX701_Tin_cold,
    Tin_start_hot=EX701_Tin_hot,
    Tout_start_cold=EX701_Tout_cold,
    Tout_start_hot=EX701_Tout_hot,
    cpm_cold=TestFacility.Data.BPHEData.E701.cpm_cold,
    cpm_hot=TestFacility.Data.BPHEData.E701.cpm_hot,
    t_cold=TestFacility.Data.BPHEData.E701.t_cold,
    t_hot=TestFacility.Data.BPHEData.E701.t_hot,
    gamma_nom_cold=TestFacility.Data.BPHEData.E701.gamma_nom_cold,
    gamma_nom_hot=TestFacility.Data.BPHEData.E701.gamma_nom_hot,
    h_cold=TestFacility.Data.BPHEData.E701.h_cold,
    h_hot=TestFacility.Data.BPHEData.E701.h_hot,
    k_cold=TestFacility.Data.BPHEData.E701.k_cold,
    k_hot=TestFacility.Data.BPHEData.E701.k_hot,
    kc_cold=1,
    kc_hot=1,
    lambdam_cold=TestFacility.Data.BPHEData.E701.lambdam_cold,
    lambdam_hot=TestFacility.Data.BPHEData.E701.lambdam_hot,
    m_flow_start_cold=TestFacility.Data.BPHEData.E701.m_flow_start_cold,
    m_flow_start_hot=TestFacility.Data.BPHEData.E701.m_flow_start_hot,
    n=5,
    nPipes_cold=TestFacility.Data.BPHEData.E701.nPipes_cold,
    nPipes_hot=TestFacility.Data.BPHEData.E701.nPipes_hot,
    nPlates=TestFacility.Data.BPHEData.E701.nPlates,
    pin_start_cold=TestFacility.Data.BPHEData.E701.pin_start_cold,
    pin_start_hot=TestFacility.Data.BPHEData.E701.pin_start_hot,
    pout_start_cold=TestFacility.Data.BPHEData.E701.pout_start_cold,
    pout_start_hot=TestFacility.Data.BPHEData.E701.pout_start_hot,
    rho_nom_cold=(TestFacility.Data.BPHEData.E701.rhoin_nom_cold +
        TestFacility.Data.BPHEData.E701.rhoout_nom_cold)/2,
    rho_nom_hot=(TestFacility.Data.BPHEData.E701.rhoin_nom_hot +
        TestFacility.Data.BPHEData.E701.rhoout_nom_hot)/2,
    rhom_cold(displayUnit="kg/m3") = TestFacility.Data.BPHEData.E701.rhom_cold,
    rhom_hot(displayUnit="g/cm3") = TestFacility.Data.BPHEData.E701.rhom_hot,
    thermalInertia=false,
    u_nom_cold=TestFacility.Data.BPHEData.E701.u_nom_cold,
    u_nom_hot=TestFacility.Data.BPHEData.E701.u_nom_hot) annotation (
      Placement(transformation(
        extent={{17.5,29},{-17.5,-29}},
        rotation=-90,
        origin={121,-215.5})));

  DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL701_FCV701_FT701(
    redeclare model Medium = MediumLPHot,
    L=L_FCV701_FT701,
    h=h_FCV701_FT701,
    t=t_S700,
    pin_start=FCV701_pout,
    Tin_start=EX701_Tout_hot,
    Tout_start=EX701_Tout_hot,
    Di=Di_S700,
    q_m3h_start=EX701_q_m3h_hot,
    n=n,
    hctype=hctype) annotation (Placement(transformation(
        extent={{-10,10},{10,-10}},
        rotation=90,
        origin={140,-122})));
  DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL701_SourceOut_FCV701(
    redeclare model Medium = MediumLPHot,
    L=L_HX701_SourceOut_FCV701,
    h=h_HX701_SourceOut_FCV701,
    t=t_S700,
    pin_start=EX701_pout_hot,
    Tin_start=EX701_Tout_hot,
    Tout_start=EX701_Tout_hot,
    Di=Di_S700,
    q_m3h_start=EX701_q_m3h_hot,
    n=n,
    hctype=hctype) annotation (Placement(transformation(
        extent={{-10,10},{10,-10}},
        rotation=90,
        origin={140,-182})));
  DistrictHeatingNetwork.Sensors.IdealMassFlowSensor FT701(redeclare model Medium = MediumLPHot, T_start=EX701_Tout_hot, p_start=FCV701_pout) "Flow sensor at the outlet outlet of EX701 - hot side" annotation (
      Placement(transformation(
        extent={{-5,5},{5,-5}},
        rotation=90,
        origin={142,-104})));
  DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT701(redeclare model Medium = MediumLPHot, T_start=EX701_Tout_hot, p_start=FCV701_pout) "Temperature sensor at the outlet of EX701 - hot side" annotation (
      Placement(transformation(
        extent={{-5,5},{5,-5}},
        rotation=90,
        origin={142,-88})));
  DistrictHeatingNetwork.Sensors.IdealAbsolutePressureSensor PT701 "Pressure sensor at the outlet of EX701 - hot side" annotation (Placement(
        transformation(
        extent={{-5,5},{5,-5}},
        rotation=90,
        origin={142,-74})));
  DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL701_TT702_SourceIn(redeclare model Medium = MediumLPHot,
    L=L_HX701_TT702_SourceIn,
    h=h_HX701_TT702_SourceIn,
    t=t_S700,
    pin_start=EX701_pin_hot,
    Tin_start=EX701_Tin_hot,
    Tout_start=EX701_Tin_hot,
    Di=Di_S700,
    q_m3h_start=EX701_q_m3h_hot,
    n=n,
    hctype=hctype) annotation (Placement(transformation(
        extent={{-10,10},{10,-10}},
        rotation=-90,
        origin={100,-150})));
  DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT702(redeclare model Medium = MediumLPHot, T_start=EX701_Tin_hot, p_start=EX701_pin_hot) "Temperature sensor at the inlet of EX701 - hot side" annotation (Placement(
        transformation(
        extent={{-5,-5},{5,5}},
        rotation=90,
        origin={98,-120})));
  DistrictHeatingNetwork.Sensors.IdealAbsolutePressureSensor PT702 "Pressure sensor at the inlet of EX701 - hot side" annotation (Placement(
        transformation(
        extent={{-5,-5},{5,5}},
        rotation=90,
        origin={98,-80})));
  DistrictHeatingNetwork.Components.Pipes.BrazedPlateHeatExchanger EX711(
    redeclare model Medium = MediumLPHot,
    hctype_hot=hctype,
    Di_cold=TestFacility.Data.BPHEData.E701.Di_cold,
    Di_hot=TestFacility.Data.BPHEData.E701.Di_hot,
    L_cold=TestFacility.Data.BPHEData.E701.L_cold,
    L_hot=TestFacility.Data.BPHEData.E701.L_hot,
    hctype_cold=hctype,
    MWall=TestFacility.Data.BPHEData.E701.MWall,
    Stot_cold=TestFacility.Data.BPHEData.E701.Stot_cold,
    Stot_hot=TestFacility.Data.BPHEData.E701.Stot_hot,
    Tin_start_cold=EX711_Tin_cold,
    Tin_start_hot=EX711_Tin_hot,
    Tout_start_cold=EX711_Tout_cold,
    Tout_start_hot=EX711_Tout_hot,
    cpm_cold=TestFacility.Data.BPHEData.E701.cpm_cold,
    cpm_hot=TestFacility.Data.BPHEData.E701.cpm_hot,
    t_cold=TestFacility.Data.BPHEData.E701.t_cold,
    t_hot=TestFacility.Data.BPHEData.E701.t_hot,
    gamma_nom_cold=TestFacility.Data.BPHEData.E701.gamma_nom_cold,
    gamma_nom_hot=TestFacility.Data.BPHEData.E701.gamma_nom_hot,
    h_cold=TestFacility.Data.BPHEData.E701.h_cold,
    h_hot=TestFacility.Data.BPHEData.E701.h_hot,
    k_cold=TestFacility.Data.BPHEData.E701.k_cold,
    k_hot=TestFacility.Data.BPHEData.E701.k_hot,
    kc_cold=1,
    kc_hot=1,
    lambdam_cold=TestFacility.Data.BPHEData.E701.lambdam_cold,
    lambdam_hot=TestFacility.Data.BPHEData.E701.lambdam_hot,
    m_flow_start_cold=TestFacility.Data.BPHEData.E701.m_flow_start_cold,
    m_flow_start_hot=TestFacility.Data.BPHEData.E701.m_flow_start_hot,
    n=5,
    nPipes_cold=TestFacility.Data.BPHEData.E701.nPipes_cold,
    nPipes_hot=TestFacility.Data.BPHEData.E701.nPipes_hot,
    nPlates=TestFacility.Data.BPHEData.E701.nPlates,
    pin_start_cold=TestFacility.Data.BPHEData.E701.pin_start_cold,
    pin_start_hot=TestFacility.Data.BPHEData.E701.pin_start_hot,
    pout_start_cold=TestFacility.Data.BPHEData.E701.pout_start_cold,
    pout_start_hot=TestFacility.Data.BPHEData.E701.pout_start_hot,
    rho_nom_cold=(TestFacility.Data.BPHEData.E701.rhoin_nom_cold +
        TestFacility.Data.BPHEData.E701.rhoout_nom_cold)/2,
    rho_nom_hot=(TestFacility.Data.BPHEData.E701.rhoin_nom_hot +
        TestFacility.Data.BPHEData.E701.rhoout_nom_hot)/2,
    rhom_cold(displayUnit="kg/m3") = TestFacility.Data.BPHEData.E701.rhom_cold,
    rhom_hot(displayUnit="g/cm3") = TestFacility.Data.BPHEData.E701.rhom_hot,
    thermalInertia=false,
    u_nom_cold=TestFacility.Data.BPHEData.E701.u_nom_cold,
    u_nom_hot=TestFacility.Data.BPHEData.E701.u_nom_hot) annotation (
      Placement(transformation(
        extent={{17.5,29},{-17.5,-29}},
        rotation=-90,
        origin={441,-218.5})));
  DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL711_FCV711_FT711(redeclare model Medium = MediumLPHot,
    L=L_FCV711_FT711,
    h=h_FCV711_FT711,
    t=t_S700,
    pin_start=FCV711_pout,
    Tin_start=EX711_Tout_hot,
    Tout_start=EX711_Tout_hot,
    Di=Di_S700,
    q_m3h_start=EX711_q_m3h_hot,
    n=n,
    hctype=hctype) annotation (Placement(transformation(
        extent={{-10,10},{10,-10}},
        rotation=90,
        origin={460,-120})));
  DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL711_SourceOut_FCV711(redeclare model Medium = MediumLPHot,
    L=L_HX711_SourceOut_FCV711,
    h=h_HX711_SourceOut_FCV711,
    t=t_S700,
    pin_start=EX711_pout_hot,
    Tin_start=EX711_Tout_hot,
    Tout_start=EX711_Tout_hot,
    Di=Di_S700,
    q_m3h_start=EX711_q_m3h_hot,
    n=n,
    hctype=hctype) annotation (Placement(transformation(
        extent={{-10,10},{10,-10}},
        rotation=90,
        origin={460,-180})));
  DistrictHeatingNetwork.Sensors.IdealMassFlowSensor FT711(redeclare model Medium = MediumLPHot, T_start=EX711_Tout_hot, p_start=FCV711_pout) "Flow sensor at the outlet outlet of EX711 - hot side" annotation (
      Placement(transformation(
        extent={{-5,5},{5,-5}},
        rotation=90,
        origin={462,-102})));
  DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT711(redeclare model Medium = MediumLPHot, T_start= EX711_Tout_hot, p_start=FCV711_pout) "Temperature sensor at the outlet of EX711 - hot side" annotation (
      Placement(transformation(
        extent={{-5,5},{5,-5}},
        rotation=90,
        origin={462,-86})));
  DistrictHeatingNetwork.Sensors.IdealAbsolutePressureSensor PT711 "Pressure sensor at the outlet of EX711 - hot side" annotation (Placement(
        transformation(
        extent={{-5,5},{5,-5}},
        rotation=90,
        origin={462,-72})));
  DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL711_TT712_SourceIn(redeclare model Medium = MediumLPHot, L=L_HX711_TT712_SourceIn, h=h_HX711_TT712_SourceIn, t=t_S700, pin_start=EX711_pin_hot, Tin_start=EX711_Tin_hot, Tout_start=EX711_Tin_hot, Di=Di_S700, q_m3h_start=EX711_q_m3h_hot, n=n, hctype=hctype) annotation (Placement(transformation(
        extent={{-10,10},{10,-10}},
        rotation=-90,
        origin={420,-150})));
  DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT712(redeclare model Medium = MediumLPHot,T_start=EX711_Tin_hot, p_start=EX711_pin_hot) "Temperature sensor at the inlet of EX711 - hot side" annotation (Placement(
        transformation(
        extent={{-5,-5},{5,5}},
        rotation=90,
        origin={418,-120})));
  DistrictHeatingNetwork.Sensors.IdealAbsolutePressureSensor PT712 "Pressure sensor at the inlet of EX711 - hot side" annotation (Placement(
        transformation(
        extent={{-5,-5},{5,5}},
        rotation=90,
        origin={418,-80})));
  DistrictHeatingNetwork.Components.Pipes.BrazedPlateHeatExchanger EX721(
    redeclare model Medium = MediumLPHot,
    hctype_hot=hctype,
    Di_cold=TestFacility.Data.BPHEData.E701.Di_cold,
    Di_hot=TestFacility.Data.BPHEData.E701.Di_hot,
    L_cold=TestFacility.Data.BPHEData.E701.L_cold,
    L_hot=TestFacility.Data.BPHEData.E701.L_hot,
    hctype_cold=hctype,
    MWall=TestFacility.Data.BPHEData.E701.MWall,
    Stot_cold=TestFacility.Data.BPHEData.E701.Stot_cold,
    Stot_hot=TestFacility.Data.BPHEData.E701.Stot_hot,
    Tin_start_cold=EX721_Tin_cold,
    Tin_start_hot=EX721_Tin_hot,
    Tout_start_cold=EX721_Tout_cold,
    Tout_start_hot=EX721_Tout_hot,
    cpm_cold=TestFacility.Data.BPHEData.E701.cpm_cold,
    cpm_hot=TestFacility.Data.BPHEData.E701.cpm_hot,
    t_cold=TestFacility.Data.BPHEData.E701.t_cold,
    t_hot=TestFacility.Data.BPHEData.E701.t_hot,
    gamma_nom_cold=TestFacility.Data.BPHEData.E701.gamma_nom_cold,
    gamma_nom_hot=TestFacility.Data.BPHEData.E701.gamma_nom_hot,
    h_cold=TestFacility.Data.BPHEData.E701.h_cold,
    h_hot=TestFacility.Data.BPHEData.E701.h_hot,
    k_cold=TestFacility.Data.BPHEData.E701.k_cold,
    k_hot=TestFacility.Data.BPHEData.E701.k_hot,
    kc_cold=1,
    kc_hot=1,
    lambdam_cold=TestFacility.Data.BPHEData.E701.lambdam_cold,
    lambdam_hot=TestFacility.Data.BPHEData.E701.lambdam_hot,
    m_flow_start_cold=TestFacility.Data.BPHEData.E701.m_flow_start_cold,
    m_flow_start_hot=TestFacility.Data.BPHEData.E701.m_flow_start_hot,
    n=5,
    nPipes_cold=TestFacility.Data.BPHEData.E701.nPipes_cold,
    nPipes_hot=TestFacility.Data.BPHEData.E701.nPipes_hot,
    nPlates=TestFacility.Data.BPHEData.E701.nPlates,
    pin_start_cold=TestFacility.Data.BPHEData.E701.pin_start_cold,
    pin_start_hot=TestFacility.Data.BPHEData.E701.pin_start_hot,
    pout_start_cold=TestFacility.Data.BPHEData.E701.pout_start_cold,
    pout_start_hot=TestFacility.Data.BPHEData.E701.pout_start_hot,
    rho_nom_cold=(TestFacility.Data.BPHEData.E701.rhoin_nom_cold +
        TestFacility.Data.BPHEData.E701.rhoout_nom_cold)/2,
    rho_nom_hot=(TestFacility.Data.BPHEData.E701.rhoin_nom_hot +
        TestFacility.Data.BPHEData.E701.rhoout_nom_hot)/2,
    rhom_cold(displayUnit="kg/m3") = TestFacility.Data.BPHEData.E701.rhom_cold,
    rhom_hot(displayUnit="g/cm3") = TestFacility.Data.BPHEData.E701.rhom_hot,
    thermalInertia=false,
    u_nom_cold=TestFacility.Data.BPHEData.E701.u_nom_cold,
    u_nom_hot=TestFacility.Data.BPHEData.E701.u_nom_hot) annotation (
      Placement(transformation(
        extent={{17.5,29},{-17.5,-29}},
        rotation=-90,
        origin={599,-218.5})));
  DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL721_FCV721_FT721(redeclare model Medium = MediumLPHot,
    L=L_FCV721_FT721,
    h=h_FCV721_FT721,
    t=t_S700,
    pin_start=FCV721_pout,
    Tin_start=EX721_Tout_hot,
    Tout_start=EX721_Tout_hot,
    Di=Di_S700,
    q_m3h_start=EX721_q_m3h_hot,
    n=n,
    hctype=hctype) annotation (Placement(transformation(
        extent={{-10,10},{10,-10}},
        rotation=90,
        origin={620,-122})));
  DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL721_SourceOut_FCV721(redeclare model Medium = MediumLPHot,
    L=L_HX721_SourceOut_FCV721,
    h=h_HX721_SourceOut_FCV721,
    t=t_S700,
    pin_start=EX721_pout_hot,
    Tin_start=EX721_Tout_hot,
    Tout_start=EX721_Tout_hot,
    Di=Di_S700,
    q_m3h_start=EX721_q_m3h_hot,
    n=n,
    hctype=hctype) annotation (Placement(transformation(
        extent={{-10,10},{10,-10}},
        rotation=90,
        origin={620,-180})));
  DistrictHeatingNetwork.Sensors.IdealMassFlowSensor FT721(redeclare model Medium = MediumLPHot, T_start=EX721_Tout_hot, p_start=FCV721_pout) "Flow sensor at the outlet outlet of EX721 - hot side" annotation (
      Placement(transformation(
        extent={{-5,5},{5,-5}},
        rotation=90,
        origin={622,-102})));
  DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT721(redeclare model Medium = MediumLPHot, T_start=EX721_Tout_hot, p_start=FCV721_pout) "Temperature sensor at the outlet of EX721 - hot side" annotation (
      Placement(transformation(
        extent={{-5,5},{5,-5}},
        rotation=90,
        origin={622,-86})));
  DistrictHeatingNetwork.Sensors.IdealAbsolutePressureSensor PT721 "Pressure sensor at the outlet of EX721 - hot side" annotation (Placement(
        transformation(
        extent={{-5,5},{5,-5}},
        rotation=90,
        origin={622,-72})));
  DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL721_TT722_SourceIn(redeclare model Medium = MediumLPHot,
    L=L_HX721_TT722_SourceIn,
    h=h_HX721_TT722_SourceIn,
    t=t_S700,
    pin_start=EX721_pin_hot,
    Tin_start=EX721_Tin_hot,
    Tout_start=EX721_Tin_hot,
    Di=Di_S700,
    q_m3h_start=EX721_q_m3h_hot,
    n=n,
    hctype=hctype) annotation (Placement(transformation(
        extent={{-10,10},{10,-10}},
        rotation=-90,
        origin={580,-150})));
  DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT722(redeclare model Medium = MediumLPHot, T_start=EX721_Tin_hot, p_start=EX721_pin_hot) "Temperature sensor at the inlet of EX721 - hot side" annotation (Placement(
        transformation(
        extent={{-5,-5},{5,5}},
        rotation=90,
        origin={578,-120})));
  DistrictHeatingNetwork.Sensors.IdealAbsolutePressureSensor PT722 "Pressure sensor at the inlet of EX721 - hot side" annotation (Placement(
        transformation(
        extent={{-5,-5},{5,5}},
        rotation=90,
        origin={578,-80})));
  DistrictHeatingNetwork.Components.Pipes.BrazedPlateHeatExchanger EX731(
    redeclare model Medium = MediumLPHot,
    hctype_hot=hctype,
    Di_cold=TestFacility.Data.BPHEData.E701.Di_cold,
    Di_hot=TestFacility.Data.BPHEData.E701.Di_hot,
    L_cold=TestFacility.Data.BPHEData.E701.L_cold,
    L_hot=TestFacility.Data.BPHEData.E701.L_hot,
    hctype_cold=hctype,
    MWall=TestFacility.Data.BPHEData.E701.MWall,
    Stot_cold=TestFacility.Data.BPHEData.E701.Stot_cold,
    Stot_hot=TestFacility.Data.BPHEData.E701.Stot_hot,
    Tin_start_cold=EX731_Tin_cold,
    Tin_start_hot=EX731_Tin_hot,
    Tout_start_cold=EX731_Tout_cold,
    Tout_start_hot=EX731_Tout_hot,
    cpm_cold=TestFacility.Data.BPHEData.E701.cpm_cold,
    cpm_hot=TestFacility.Data.BPHEData.E701.cpm_hot,
    t_cold=TestFacility.Data.BPHEData.E701.t_cold,
    t_hot=TestFacility.Data.BPHEData.E701.t_hot,
    gamma_nom_cold=TestFacility.Data.BPHEData.E701.gamma_nom_cold,
    gamma_nom_hot=TestFacility.Data.BPHEData.E701.gamma_nom_hot,
    h_cold=TestFacility.Data.BPHEData.E701.h_cold,
    h_hot=TestFacility.Data.BPHEData.E701.h_hot,
    k_cold=TestFacility.Data.BPHEData.E701.k_cold,
    k_hot=TestFacility.Data.BPHEData.E701.k_hot,
    kc_cold=1,
    kc_hot=1,
    lambdam_cold=TestFacility.Data.BPHEData.E701.lambdam_cold,
    lambdam_hot=TestFacility.Data.BPHEData.E701.lambdam_hot,
    m_flow_start_cold=TestFacility.Data.BPHEData.E701.m_flow_start_cold,
    m_flow_start_hot=TestFacility.Data.BPHEData.E701.m_flow_start_hot,
    n=5,
    nPipes_cold=TestFacility.Data.BPHEData.E701.nPipes_cold,
    nPipes_hot=TestFacility.Data.BPHEData.E701.nPipes_hot,
    nPlates=TestFacility.Data.BPHEData.E701.nPlates,
    pin_start_cold=TestFacility.Data.BPHEData.E701.pin_start_cold,
    pin_start_hot=TestFacility.Data.BPHEData.E701.pin_start_hot,
    pout_start_cold=TestFacility.Data.BPHEData.E701.pout_start_cold,
    pout_start_hot=TestFacility.Data.BPHEData.E701.pout_start_hot,
    rho_nom_cold=(TestFacility.Data.BPHEData.E701.rhoin_nom_cold +
        TestFacility.Data.BPHEData.E701.rhoout_nom_cold)/2,
    rho_nom_hot=(TestFacility.Data.BPHEData.E701.rhoin_nom_hot +
        TestFacility.Data.BPHEData.E701.rhoout_nom_hot)/2,
    rhom_cold(displayUnit="kg/m3") = TestFacility.Data.BPHEData.E701.rhom_cold,
    rhom_hot(displayUnit="g/cm3") = TestFacility.Data.BPHEData.E701.rhom_hot,
    thermalInertia=false,
    u_nom_cold=TestFacility.Data.BPHEData.E701.u_nom_cold,
    u_nom_hot=TestFacility.Data.BPHEData.E701.u_nom_hot) annotation (
      Placement(transformation(
        extent={{17.5,29},{-17.5,-29}},
        rotation=-90,
        origin={279,-217.5})));
  DistrictHeatingNetwork.Components.Valves.FlowCoefficientValve FCV701(redeclare model Medium = MediumLPHot, Kv=TestFacility.Data.ValveData.FCV701.Kv,
    openingChar=TestFacility.Data.ValveData.FCV701.openingChar,                                                                                        dp_nom(displayUnit="Pa") = TestFacility.Data.ValveData.FCV701.dp_nom, Tin_start(displayUnit="K") = EX701_Tout_hot, pin_start=EX701_pout_hot, q_m3h_start=EX701_q_m3h_hot)  annotation (Placement(transformation(
        extent={{10,-10},{-10,10}},
        rotation=-90,
        origin={140,-150})));
  DistrictHeatingNetwork.Components.Valves.FlowCoefficientValve FCV711(redeclare model Medium = MediumLPHot, Kv=TestFacility.Data.ValveData.FCV711.Kv,
    openingChar=TestFacility.Data.ValveData.FCV711.openingChar,                                                                                        dp_nom(displayUnit="Pa") = TestFacility.Data.ValveData.FCV711.dp_nom, Tin_start(displayUnit="K") = EX711_Tout_hot, pin_start=EX711_pout_hot, q_m3h_start=EX711_q_m3h_hot) annotation (Placement(transformation(
        extent={{10,-10},{-10,10}},
        rotation=-90,
        origin={460,-150})));
  DistrictHeatingNetwork.Components.Valves.FlowCoefficientValve FCV721(redeclare model Medium = MediumLPHot, Kv=TestFacility.Data.ValveData.FCV721.Kv,
    openingChar=TestFacility.Data.ValveData.FCV721.openingChar,                                                                                        dp_nom(displayUnit="Pa") = TestFacility.Data.ValveData.FCV721.dp_nom, Tin_start(displayUnit="K") = EX721_Tout_hot, pin_start=EX721_pout_hot, q_m3h_start=EX721_q_m3h_hot)  annotation (Placement(transformation(
        extent={{10,-10},{-10,10}},
        rotation=-90,
        origin={620,-150})));
  DistrictHeatingNetwork.Components.Valves.FlowCoefficientValve FCV731(redeclare model Medium = MediumLPHot, Kv=TestFacility.Data.ValveData.FCV731.Kv,
    openingChar=TestFacility.Data.ValveData.FCV731.openingChar,                                                                                        dp_nom(displayUnit="Pa") = TestFacility.Data.ValveData.FCV731.dp_nom, Tin_start(displayUnit="K") = EX731_Tout_hot, pin_start=EX731_pout_hot, q_m3h_start=EX731_q_m3h_hot)  annotation (Placement(transformation(
        extent={{10,-10},{-10,10}},
        rotation=-90,
        origin={300,-150})));
  DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL731_FCV731_FT731(redeclare model Medium = MediumLPHot,
    L=L_FCV731_FT731,
    h=h_FCV731_FT731,
    t=t_S700,
    pin_start=FCV731_pout,
    Tin_start=EX731_Tout_hot,
    Tout_start=EX731_Tout_hot,
    Di=Di_S700,
    q_m3h_start=EX731_q_m3h_hot,
    n=n,
    hctype=hctype) annotation (Placement(transformation(
        extent={{-10,10},{10,-10}},
        rotation=90,
        origin={300,-124})));
  DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL731_SourceOut_FCV731(redeclare model Medium = MediumLPHot,
    L=L_HX731_SourceOut_FCV731,
    h=h_HX731_SourceOut_FCV731,
    t=t_S700,
    pin_start=EX731_pout_hot,
    Tin_start=EX731_Tout_hot,
    Tout_start=EX731_Tout_hot,
    Di=Di_S700,
    q_m3h_start=EX731_q_m3h_hot,
    n=n,
    hctype=hctype) annotation (Placement(transformation(
        extent={{-10,10},{10,-10}},
        rotation=90,
        origin={300,-180})));
  DistrictHeatingNetwork.Sensors.IdealMassFlowSensor FT731(redeclare model Medium = MediumLPHot,T_start= EX731_Tout_hot, p_start=FCV731_pout) "Flow sensor at the outlet outlet of EX731 - hot side" annotation (
      Placement(transformation(
        extent={{-5,5},{5,-5}},
        rotation=90,
        origin={302,-106})));
  DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT731(redeclare model Medium = MediumLPHot,T_start=EX731_Tout_hot, p_start=FCV731_pout) "Temperature sensor at the outlet of EX731 - hot side" annotation (
      Placement(transformation(
        extent={{-5,5},{5,-5}},
        rotation=90,
        origin={302,-90})));
  DistrictHeatingNetwork.Sensors.IdealAbsolutePressureSensor PT731 "Pressure sensor at the outlet of EX731 - hot side" annotation (Placement(
        transformation(
        extent={{-5,5},{5,-5}},
        rotation=90,
        origin={302,-76})));
  DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL731_TT732_SourceIn(redeclare model Medium = MediumLPHot,
    L=L_HX731_TT732_SourceIn,
    h=h_HX731_TT732_SourceIn,
    t=t_S700,
    pin_start=EX731_pin_hot,
    Tin_start=EX731_Tin_hot,
    Tout_start=EX731_Tin_hot,
    Di=Di_S700,
    q_m3h_start=EX731_q_m3h_hot,
    n=n,
    hctype=hctype) annotation (Placement(transformation(
        extent={{-10,10},{10,-10}},
        rotation=-90,
        origin={260,-150})));
  DistrictHeatingNetwork.Sensors.IdealAbsolutePressureSensor PT732 "Pressure sensor at the inlet of EX731 - hot side" annotation (Placement(
        transformation(
        extent={{-5,-5},{5,5}},
        rotation=90,
        origin={258,-80})));
  DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT732(redeclare model Medium = MediumLPHot, T_start= EX731_Tin_hot, p_start=EX731_pin_hot) "Temperature sensor at the inlet of EX731 - hot side" annotation (Placement(
        transformation(
        extent={{-5,-5},{5,5}},
        rotation=90,
        origin={258,-120})));
  DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL701_FT701_rackL2L3(redeclare model Medium = MediumLPHot,
    L=L_FT701_rackL2L3,
    h=h_FT701_rackL2L3,
    t=t_S700,
    pin_start=FCV701_pout,
    Tin_start=EX701_Tout_hot,
    Tout_start=EX701_Tout_hot,
    Di=Di_S700,
    q_m3h_start=EX701_q_m3h_hot,
    n=n,
    hctype=hctype) annotation (Placement(transformation(
        extent={{-10,10},{10,-10}},
        rotation=90,
        origin={140,-50})));
  DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL701_rackL2L3_TT702(redeclare model Medium = MediumLPHot,
    L=L_rackL2L3_TT702,
    h=h_rackL2L3_TT702,
    t=t_S700,
    pin_start=EX701_pin_hot,
    Tin_start=EX701_Tin_hot,
    Tout_start=EX701_Tin_hot,
    Di=Di_S700,
    q_m3h_start=EX701_q_m3h_hot,
    n=n,
    hctype=hctype) annotation (Placement(transformation(
        extent={{-10,10},{10,-10}},
        rotation=-90,
        origin={100,-50})));
  DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL711_FT711_rackL3L4(redeclare model Medium = MediumLPHot,
    L=L_FT711_rackL3L4,
    h=h_FT711_rackL3L4,
    t=t_S700,
    pin_start=FCV711_pout,
    Tin_start=EX711_Tout_hot,
    Tout_start=EX711_Tout_hot,
    Di=Di_S700,
    q_m3h_start=EX711_q_m3h_hot,
    n=n,
    hctype=hctype) annotation (Placement(transformation(
        extent={{-10,10},{10,-10}},
        rotation=90,
        origin={460,-50})));
  DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL711_rackL3L4_TT712(redeclare model Medium = MediumLPHot,
    L=L_rackL3L4_TT712,
    h=h_rackL3L4_TT712,
    t=t_S700,
    pin_start=EX711_pin_hot,
    Tin_start=EX711_Tin_hot,
    Tout_start=EX711_Tin_hot,
    Di=Di_S700,
    q_m3h_start=EX711_q_m3h_hot,
    n=n,
    hctype=hctype) annotation (Placement(transformation(
        extent={{-10,10},{10,-10}},
        rotation=-90,
        origin={420,-50})));
  DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL721_FT721_rackL4L5(redeclare model Medium = MediumLPHot,
    L=L_FT721_rackL4L5,
    h=h_FT721_rackL4L5,
    t=t_S700,
    pin_start=FCV721_pout,
    Tin_start=EX721_Tout_hot,
    Tout_start=EX721_Tout_hot,
    Di=Di_S700,
    q_m3h_start=EX721_q_m3h_hot,
    n=n,
    hctype=hctype) annotation (Placement(transformation(
        extent={{-10,10},{10,-10}},
        rotation=90,
        origin={620,-50})));
  DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL721_rackL4L5_TT722(redeclare model Medium = MediumLPHot,
    L=L_rackL4L5_TT722,
    h=h_rackL4L5_TT722,
    t=t_S700,
    pin_start=EX721_pin_hot,
    Tin_start=EX721_Tin_hot,
    Tout_start=EX721_Tin_hot,
    Di=Di_S700,
    q_m3h_start=EX721_q_m3h_hot,
    n=n,
    hctype=hctype) annotation (Placement(transformation(
        extent={{-10,10},{10,-10}},
        rotation=-90,
        origin={580,-50})));
  DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL731_FT731_rackL6L7(redeclare model Medium = MediumLPHot,
    L=L_FT731_rackL6L7,
    h=h_FT731_rackL6L7,
    t=t_S700,
    pin_start=FCV731_pout,
    Tin_start=EX731_Tout_hot,
    Tout_start=EX731_Tout_hot,
    Di=Di_S700,
    q_m3h_start=EX731_q_m3h_hot,
    n=n,
    hctype=hctype) annotation (Placement(transformation(
        extent={{-10,10},{10,-10}},
        rotation=90,
        origin={300,-50})));
  DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL731_rackL6L7_TT732(redeclare model Medium = MediumLPHot,
    L=L_rackL6L7_TT732,
    h=h_rackL6L7_TT732,
    t=t_S700,
    pin_start=EX731_pin_hot,
    Tin_start=EX731_Tin_hot,
    Tout_start=EX731_Tin_hot,
    Di=Di_S700,
    q_m3h_start=EX731_q_m3h_hot,
    n=n,
    hctype=hctype) annotation (Placement(transformation(
        extent={{-10,10},{10,-10}},
        rotation=-90,
        origin={260,-50})));
  DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT704(redeclare model Medium = MediumLPCold,T_start=Tin_start_Cool, p_start=pout_start_Users) "Temperature sensor at the outlet of EX701 - cold side" annotation (
      Placement(transformation(
        extent={{-6,-6},{6,6}},
        rotation=90,
        origin={98,-251})));
  DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT714(redeclare model Medium = MediumLPCold,T_start=Tin_start_Cool, p_start=pout_start_Users) "Temperature sensor at the outlet of EX711 - cold side" annotation (
      Placement(transformation(
        extent={{-6,-6},{6,6}},
        rotation=90,
        origin={418,-250})));
  DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT724(redeclare model Medium = MediumLPCold,T_start=Tin_start_Cool, p_start=pout_start_Users) "Temperature sensor at the outlet of EX721 - cold side" annotation (
      Placement(transformation(
        extent={{-6,-6},{6,6}},
        rotation=90,
        origin={578,-254})));
  DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT734(redeclare model Medium = MediumLPCold,T_start=Tin_start_Cool, p_start=pout_start_Users) "Temperature sensor at the outlet of EX731 - cold side" annotation (
      Placement(transformation(
        extent={{-5.5,-5.5},{5.5,5.5}},
        rotation=90,
        origin={257.5,-251.5})));
  DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT703(redeclare model Medium = MediumLPCold,T_start=Tout_start_Cool, p_start=pin_start_Users) "Temperature sensor at the inlet of EX701 - cold side" annotation (
      Placement(transformation(
        extent={{-6,-6},{6,6}},
        rotation=90,
        origin={138,-246})));
  DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT713(redeclare model Medium = MediumLPCold,T_start=Tout_start_Cool, p_start=pin_start_Users) "Temperature sensor at the inlet of EX711 - cold side" annotation (
      Placement(transformation(
        extent={{-6,-6},{6,6}},
        rotation=90,
        origin={457,-250})));
  DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT723(redeclare model Medium = MediumLPCold,T_start=Tout_start_Cool, p_start=pin_start_Users) "Temperature sensor at the inlet of EX721 - cold side" annotation (
      Placement(transformation(
        extent={{-6,-6},{6,6}},
        rotation=90,
        origin={617,-253})));
  DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT733(redeclare model Medium = MediumLPCold,T_start=Tout_start_Cool, p_start=pin_start_Users) "Temperature sensor at the inlet of EX731 - cold side" annotation (
      Placement(transformation(
        extent={{-6,-6},{6,6}},
        rotation=90,
        origin={297,-252})));
  DistrictHeatingNetwork.Sources.SinkMassFlow FT703(redeclare model Medium = MediumLPCold, use_in_m_flow=true,
    pin_start=200000,
    p0=200000,
    T0=288.15,
    G=1e-8)                                                                                                                                                       annotation (Placement(transformation(extent={{84,-290},{64,-310}})));
  DistrictHeatingNetwork.Sources.SinkMassFlow FT713(redeclare model Medium = MediumLPCold, use_in_m_flow=true,
    pin_start=200000,
    p0=200000,
    T0=288.15,
    G=1e-8)                                                                                                                                                       annotation (Placement(transformation(extent={{404,-290},{384,-310}})));
  DistrictHeatingNetwork.Sources.SinkMassFlow FT723(redeclare model Medium = MediumLPCold, use_in_m_flow=true,
    pin_start=200000,
    p0=200000,
    T0=288.15,
    G=1e-8)                                                                                                                                                       annotation (Placement(transformation(extent={{570,-290},{550,-310}})));
  DistrictHeatingNetwork.Sources.SinkMassFlow FT733(redeclare model Medium = MediumLPCold, use_in_m_flow=true,
    pin_start=200000,
    p0=200000,
    T0=288.15,
    G=1e-8)                                                                                                                                                       annotation (Placement(transformation(extent={{242,-290},{222,-310}})));
  DistrictHeatingNetwork.Sources.SourcePressure coldSourcePEX701(redeclare model Medium = MediumLPCold, use_in_T0=true, p0=210000, T0(displayUnit="K") = 7 + 273.15, R=0) "Ideal pressure source of heat exchanger EX701 - cold side" annotation (Placement(transformation(
        extent={{10,-10},{-10,10}},
        rotation=0,
        origin={163,-299})));
  DistrictHeatingNetwork.Sources.SourcePressure coldSourcePEX711(redeclare model Medium = MediumLPCold, use_in_T0=true, p0=210000, T0(displayUnit="K") = 7 + 273.15, R=0) annotation (Placement(transformation(
        extent={{10,-10},{-10,10}},
        rotation=0,
        origin={483,-299})));
  DistrictHeatingNetwork.Sources.SourcePressure coldSourcePEX721(redeclare model Medium = MediumLPCold, use_in_T0=true, p0=210000, T0(displayUnit="K") = 7 + 273.15, R=0) annotation (Placement(transformation(
        extent={{10,-10},{-10,10}},
        rotation=0,
        origin={645,-297})));
  DistrictHeatingNetwork.Sources.SourcePressure coldSourcePEX731(redeclare model Medium = MediumLPCold, use_in_T0=true, p0=210000, T0(displayUnit="K") = 7 + 273.15, R=0) annotation (Placement(transformation(
        extent={{10,-10},{-10,10}},
        rotation=0,
        origin={323,-299})));

equation
  connect(PL701_FCV701_FT701.inlet,FCV701. outlet) annotation (Line(
      points={{140,-132},{140,-140}},
      color={140,56,54},
      thickness=0.5));
  connect(FCV701.inlet,PL701_SourceOut_FCV701. outlet) annotation (Line(
      points={{140,-160},{140,-172}},
      color={140,56,54},
      thickness=0.5));
  connect(PL701_SourceOut_FCV701.inlet,EX701. outhot) annotation (Line(
      points={{140,-192},{140,-206.75},{141.3,-206.75}},
      color={140,56,54},
      thickness=0.5));
  connect(FT701.inlet,PL701_FCV701_FT701. outlet) annotation (Line(
      points={{140,-107},{140,-112}},
      color={140,56,54},
      thickness=0.5));
  connect(PL701_TT702_SourceIn.inlet,TT702. inlet) annotation (Line(
      points={{100,-140},{100,-120}},
      color={140,56,54},
      thickness=0.5));
  connect(TT702.inlet,PT702. inlet) annotation (Line(
      points={{100,-120},{100,-80}},
      color={140,56,54},
      thickness=0.5));
  connect(PL701_TT702_SourceIn.outlet,EX701. inhot) annotation (Line(
      points={{100,-160},{100.7,-160},{100.7,-206.75}},
      color={140,56,54},
      thickness=0.5));
  connect(PL711_FCV711_FT711.inlet,FCV711. outlet) annotation (Line(
      points={{460,-130},{460,-140}},
      color={140,56,54},
      thickness=0.5));
  connect(FCV711.inlet,PL711_SourceOut_FCV711. outlet) annotation (Line(
      points={{460,-160},{460,-170}},
      color={140,56,54},
      thickness=0.5));
  connect(PL711_SourceOut_FCV711.inlet,EX711. outhot) annotation (Line(
      points={{460,-190},{460,-193.375},{461.3,-193.375},{461.3,-209.75}},
      color={140,56,54},
      thickness=0.5));
  connect(FT711.inlet,PL711_FCV711_FT711. outlet) annotation (Line(
      points={{460,-105},{460,-110}},
      color={140,56,54},
      thickness=0.5));
  connect(PL711_TT712_SourceIn.inlet,TT712. inlet) annotation (Line(
      points={{420,-140},{420,-120}},
      color={140,56,54},
      thickness=0.5));
  connect(TT712.inlet,PT712. inlet) annotation (Line(
      points={{420,-120},{420,-80}},
      color={140,56,54},
      thickness=0.5));
  connect(PL711_TT712_SourceIn.outlet,EX711. inhot) annotation (Line(
      points={{420,-160},{420.7,-160},{420.7,-209.75}},
      color={140,56,54},
      thickness=0.5));
  connect(PT701.inlet,TT701. inlet) annotation (Line(
      points={{140,-74},{140,-88}},
      color={140,56,54},
      thickness=0.5));
  connect(TT701.inlet,FT701. outlet) annotation (Line(
      points={{140,-88},{140,-101}},
      color={140,56,54},
      thickness=0.5));
  connect(PT711.inlet,TT711. inlet) annotation (Line(
      points={{460,-72},{460,-86}},
      color={140,56,54},
      thickness=0.5));
  connect(FT711.outlet,TT711. inlet) annotation (Line(
      points={{460,-99},{460,-86}},
      color={140,56,54},
      thickness=0.5));
  connect(PL721_FCV721_FT721.inlet,FCV721. outlet) annotation (Line(
      points={{620,-132},{620,-140}},
      color={140,56,54},
      thickness=0.5));
  connect(FCV721.inlet,PL721_SourceOut_FCV721.outlet) annotation (Line(
      points={{620,-160},{620,-170}},
      color={140,56,54},
      thickness=0.5));
  connect(PL721_SourceOut_FCV721.inlet,EX721.outhot) annotation (Line(
      points={{620,-190},{620,-199.875},{619.3,-199.875},{619.3,-209.75}},
      color={140,56,54},
      thickness=0.5));
  connect(FT721.inlet,PL721_FCV721_FT721. outlet) annotation (Line(
      points={{620,-105},{620,-112}},
      color={140,56,54},
      thickness=0.5));
  connect(PL721_TT722_SourceIn.inlet,TT722.inlet) annotation (Line(
      points={{580,-140},{580,-120}},
      color={140,56,54},
      thickness=0.5));
  connect(TT722.inlet,PT722.inlet) annotation (Line(
      points={{580,-120},{580,-80}},
      color={140,56,54},
      thickness=0.5));
  connect(PL721_TT722_SourceIn.outlet,EX721. inhot) annotation (Line(
      points={{580,-160},{580,-210},{578,-210},{578,-209.75},{578.7,-209.75}},
      color={140,56,54},
      thickness=0.5));
  connect(PL731_FCV731_FT731.inlet,FCV731. outlet) annotation (Line(
      points={{300,-134},{300,-140}},
      color={140,56,54},
      thickness=0.5));
  connect(FCV731.inlet,PL731_SourceOut_FCV731. outlet) annotation (Line(
      points={{300,-160},{300,-170}},
      color={140,56,54},
      thickness=0.5));
  connect(PL731_SourceOut_FCV731.inlet,EX731. outhot) annotation (Line(
      points={{300,-190},{300,-197.875},{299.3,-197.875},{299.3,-208.75}},
      color={140,56,54},
      thickness=0.5));
  connect(FT731.inlet,PL731_FCV731_FT731. outlet) annotation (Line(
      points={{300,-109},{300,-114}},
      color={140,56,54},
      thickness=0.5));
  connect(PL731_TT732_SourceIn.inlet,TT732. inlet) annotation (Line(
      points={{260,-140},{260,-120}},
      color={140,56,54},
      thickness=0.5));
  connect(TT732.inlet,PT732. inlet) annotation (Line(
      points={{260,-120},{260,-80}},
      color={140,56,54},
      thickness=0.5));
  connect(PL731_TT732_SourceIn.outlet,EX731. inhot) annotation (Line(
      points={{260,-160},{260,-194},{258.7,-194},{258.7,-208.75}},
      color={140,56,54},
      thickness=0.5));
  connect(PT721.inlet,TT721. inlet) annotation (Line(
      points={{620,-72},{620,-86}},
      color={140,56,54},
      thickness=0.5));
  connect(FT721.outlet,TT721. inlet) annotation (Line(
      points={{620,-99},{620,-86}},
      color={140,56,54},
      thickness=0.5));
  connect(PT731.inlet,TT731. inlet) annotation (Line(
      points={{300,-76},{300,-90}},
      color={140,56,54},
      thickness=0.5));
  connect(TT731.inlet,FT731. outlet) annotation (Line(
      points={{300,-90},{300,-103}},
      color={140,56,54},
      thickness=0.5));
  connect(EX731.outcold,TT734. inlet) annotation (Line(
      points={{258.7,-226.25},{258.7,-229.875},{259.7,-229.875},{259.7,-251.5}},
      color={140,56,54},
      thickness=0.5));
  connect(EX721.incold,TT723. inlet) annotation (Line(
      points={{619.3,-227.25},{619.3,-243.125},{619.4,-243.125},{619.4,-253}},
      color={140,56,54},
      thickness=0.5));
  connect(EX721.outcold,TT724. inlet) annotation (Line(
      points={{578.7,-227.25},{580.4,-227.25},{580.4,-254}},
      color={140,56,54},
      thickness=0.5));
  connect(EX711.outcold,TT714. inlet) annotation (Line(
      points={{420.7,-227.25},{420.4,-227.25},{420.4,-250}},
      color={140,56,54},
      thickness=0.5));
  connect(TT713.inlet,EX711. incold) annotation (Line(
      points={{459.4,-250},{459.4,-229.625},{461.3,-229.625},{461.3,-227.25}},
      color={140,56,54},
      thickness=0.5));
  connect(EX701.outcold,TT704. inlet) annotation (Line(
      points={{100.7,-224.25},{100.4,-224.25},{100.4,-251}},
      color={140,56,54},
      thickness=0.5));
  connect(TT703.inlet,EX701. incold) annotation (Line(
      points={{140.4,-246},{140.4,-226.125},{141.3,-226.125},{141.3,-224.25}},
      color={140,56,54},
      thickness=0.5));
  connect(EX731.incold,TT733. inlet) annotation (Line(
      points={{299.3,-226.25},{299.3,-230.125},{299.4,-230.125},{299.4,-252}},
      color={140,56,54},
      thickness=0.5));
  connect(PL721_FT721_rackL4L5.inlet, PT721.inlet)
    annotation (Line(
      points={{620,-60},{620,-72}},
      color={140,56,54},
      thickness=0.5));
  connect(PL721_rackL4L5_TT722.outlet, PT722.inlet)
    annotation (Line(
      points={{580,-60},{580,-80}},
      color={140,56,54},
      thickness=0.5));
  connect(PL711_FT711_rackL3L4.inlet, PT711.inlet)
    annotation (Line(
      points={{460,-60},{460,-72}},
      color={140,56,54},
      thickness=0.5));
  connect(PL711_rackL3L4_TT712.outlet, PT712.inlet)
    annotation (Line(
      points={{420,-60},{420,-80}},
      color={140,56,54},
      thickness=0.5));
  connect(PL731_FT731_rackL6L7.inlet, PT731.inlet)
    annotation (Line(
      points={{300,-60},{300,-76}},
      color={140,56,54},
      thickness=0.5));
  connect(PL731_rackL6L7_TT732.outlet, PT732.inlet)
    annotation (Line(
      points={{260,-60},{260,-80}},
      color={140,56,54},
      thickness=0.5));
  connect(PL701_FT701_rackL2L3.inlet, PT701.inlet)
    annotation (Line(
      points={{140,-60},{140,-74}},
      color={140,56,54},
      thickness=0.5));
  connect(PL701_rackL2L3_TT702.outlet, PT702.inlet)
    annotation (Line(
      points={{100,-60},{100,-80}},
      color={140,56,54},
      thickness=0.5));
  connect(TT703.inlet, coldSourcePEX701.outlet) annotation (Line(
      points={{140.4,-246},{140,-246},{140,-299},{153,-299}},
      color={140,56,54},
      thickness=0.5));
  connect(TT733.inlet, coldSourcePEX731.outlet) annotation (Line(
      points={{299.4,-252},{300,-252},{300,-299},{313,-299}},
      color={140,56,54},
      thickness=0.5));
  connect(coldSourcePEX711.outlet, TT713.inlet) annotation (Line(
      points={{473,-299},{459.4,-299},{459.4,-250}},
      color={140,56,54},
      thickness=0.5));
  connect(coldSourcePEX721.outlet, TT723.inlet) annotation (Line(
      points={{635,-297},{619.4,-297},{619.4,-253}},
      color={140,56,54},
      thickness=0.5));
  connect(FT723.inlet, TT724.inlet) annotation (Line(
      points={{570,-300},{580.4,-300},{580.4,-254}},
      color={140,56,54},
      thickness=0.5));
  connect(FT713.inlet, TT714.inlet) annotation (Line(
      points={{404,-300},{420.4,-300},{420.4,-250}},
      color={140,56,54},
      thickness=0.5));
  connect(FT703.inlet, TT704.inlet) annotation (Line(
      points={{84,-300},{100.4,-300},{100.4,-251}},
      color={140,56,54},
      thickness=0.5));
  connect(FT733.inlet, TT734.inlet) annotation (Line(
      points={{242,-300},{259.7,-300},{259.7,-251.5}},
      color={140,56,54},
      thickness=0.5));
  annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-900,-500},{900,320}})),
                                                                 Diagram(
        coordinateSystem(preserveAspectRatio=false, extent={{-900,-500},{900,320}})),
    experiment(StopTime=9000, __Dymola_Algorithm="Dassl"));
end LoadPlantBaseSimplified;
