within MultiEnergySystem.TestFacility.FMUExport.Centralised;
model CentralisedSystemGBEB_InitForward
  extends Interfaces.SignalBusConnector;
  extends DistrictHeatingNetwork.Icons.Water.ThermalPlant;
  extends Networks.Thermal.Configurations.Centralised.CentralisedSystem_GBEB(
    S701(T1_wall_start(displayUnit="K") = 70 + 273.15, TN_wall_start(displayUnit="K") = 50 + 273.15),
    S711(T1_wall_start(displayUnit="K") = 70 + 273.15, TN_wall_start(displayUnit="K") = 50 + 273.15),
    S721(T1_wall_start(displayUnit="K") = 70 + 273.15, TN_wall_start(displayUnit="K") = 50 + 273.15),
    S731(T1_wall_start(displayUnit="K") = 70 + 273.15, TN_wall_start(displayUnit="K") = 50 + 273.15),
    TCV701(openingChar=MultiEnergySystem.DistrictHeatingNetwork.Components.Types.valveOpeningChar.EqualPercentage),
    TCV731(openingChar=MultiEnergySystem.DistrictHeatingNetwork.Components.Types.valveOpeningChar.EqualPercentage),
    TCV711(openingChar=MultiEnergySystem.DistrictHeatingNetwork.Components.Types.valveOpeningChar.EqualPercentage),
    TCV721(openingChar=MultiEnergySystem.DistrictHeatingNetwork.Components.Types.valveOpeningChar.EqualPercentage),
    Kvalve=22,
    redeclare model WaterHot = DistrictHeatingNetwork.Media.WaterLiquid,
    redeclare model WaterCold = DistrictHeatingNetwork.Media.WaterLiquid,
    T_start_hot=80 + 273.15,
    T_start_cold=70 + 273.15,
    EX701_Tin_hot=T_start_hot,
    EX701_Tout_hot=T_start_cold,
    EX701_Tin_cold=15 + 273.15,
    EX711_Tin_cold=15 + 273.15,
    EX721_Tin_cold=15 + 273.15,
    EX731_Tin_cold=15 + 273.15,
    EX701_Tout_cold=24 + 273.15,
    EX711_Tout_cold=24 + 273.15,
    EX721_Tout_cold=24 + 273.15,
    EX731_Tout_cold=24 + 273.15,
    sourceGas(computeTransport=false, computeEnergyVariables=false),
    VER901(p0=220000, R=1e-3),
    rackL6L7_FCVC02_cold(h=-h_rL6L7_FCVC02_H*0.5));

//Boolean Parameters
  //Initialization type
  parameter Boolean ForwardInit = true "True if forward, False if backward";
  //Input
  parameter Boolean fixomegaP901 = ForwardInit "True if forward, False if backward";
  parameter Boolean fixomegaP101 = ForwardInit "True if forward, False if backward";
  parameter Boolean fixomegaP401 = ForwardInit "True if forward, False if backward";
  parameter Boolean fixthetaFCV901 = ForwardInit "True if forward, False if backward";
  parameter Boolean fixthetaFCV101 = ForwardInit "True if forward, False if backward";
  parameter Boolean fixthetaFCV401 = ForwardInit "True if forward, False if backward";
  parameter Boolean fixthetaFCVC01 = ForwardInit "True if forward, False if backward";
  parameter Boolean fixthetaFCVC02 = ForwardInit "True if forward, False if backward";
  parameter Boolean fixthetaFCV701 = ForwardInit "True if forward, False if backward";
  parameter Boolean fixthetaFCV711 = ForwardInit "True if forward, False if backward";
  parameter Boolean fixthetaFCV721 = ForwardInit "True if forward, False if backward";
  parameter Boolean fixthetaFCV731 = ForwardInit "True if forward, False if backward";
  //   parameter Boolean fixmflowcoolEX701 = ForwardInit "True if forward, False if backward";
  //   parameter Boolean fixmflowcoolEX711 = ForwardInit "True if forward, False if backward";
  //   parameter Boolean fixmflowcoolEX721 = ForwardInit "True if forward, False if backward";
  //   parameter Boolean fixmflowcoolEX731 = ForwardInit "True if forward, False if backward";
  parameter Boolean fixToutGB101 = ForwardInit "True if forward, False if backward";
  parameter Boolean fixToutEB401 = ForwardInit "True if forward, False if backward";
  parameter Boolean fixthetaTCV701 = ForwardInit "True if forward, False if backward";
  parameter Boolean fixthetaTCV711 = ForwardInit "True if forward, False if backward";
  parameter Boolean fixthetaTCV721 = ForwardInit "True if forward, False if backward";
  parameter Boolean fixthetaTCV731 = ForwardInit "True if forward, False if backward";
  parameter Boolean fixthetaFCVR01 = ForwardInit "True if forward, False if backward";
  parameter Boolean fixToutRR01 = ForwardInit "True if forward, False if backward";

//Output
  //final parameter Boolean fixPT902 = not fixomegaP901;
  final parameter Boolean fixdPTA2 = not fixomegaP901;
  final parameter Boolean fixPT102 = not fixomegaP101;
  final parameter Boolean fixPT402 = not fixomegaP401;
  final parameter Boolean fixFT901 = not fixthetaFCV901;
  final parameter Boolean fixFT101 = not fixthetaFCV101;
  final parameter Boolean fixFT401 = not fixthetaFCV401;
  final parameter Boolean fixdPTA1 = not fixthetaFCVC01;
  final parameter Boolean fixFTA12 = not fixthetaFCVC02;
  //   final parameter Boolean fixdTT701 = not fixthetaFCV701;
  //   final parameter Boolean fixdTT711 = not fixthetaFCV711;
  //   final parameter Boolean fixdTT721 = not fixthetaFCV721;
  //   final parameter Boolean fixdTT731 = not fixthetaFCV731;
  //   final parameter Boolean fixTT701 = not fixmflowcoolEX701;
  //   final parameter Boolean fixTT711 = not fixmflowcoolEX711;
  //   final parameter Boolean fixTT721 = not fixmflowcoolEX721;
  //   final parameter Boolean fixTT731 = not fixmflowcoolEX731;
  final parameter Boolean fixTT102 = not fixToutGB101;
  final parameter Boolean fixTT402 = not fixToutEB401;
  final parameter Boolean fixEX701Pt = not fixthetaFCV701;
  final parameter Boolean fixEX711Pt = not fixthetaFCV711;
  final parameter Boolean fixEX721Pt = not fixthetaFCV721;
  final parameter Boolean fixEX731Pt = not fixthetaFCV731;
  final parameter Boolean fixTT701 = not fixthetaTCV701;
  final parameter Boolean fixTT711 = not fixthetaTCV711;
  final parameter Boolean fixTT721 = not fixthetaTCV721;
  final parameter Boolean fixTT731 = not fixthetaTCV731;
  final parameter Boolean fixdFTR00 = not fixthetaFCVR01;
  final parameter Boolean fixTTR02 = not fixToutRR01;

//Additional variables
  final parameter Boolean fixTT901 = false;
  final parameter Boolean fixTT902 = false;
  final parameter Boolean fixPT901 = false;
  final parameter Boolean fixPT701 = false;
  final parameter Boolean fixPT702 = false;
  final parameter Boolean fixPT711 = false;
  final parameter Boolean fixPT712 = false;
  final parameter Boolean fixPT721 = false;
  final parameter Boolean fixPT722 = false;
  final parameter Boolean fixPT731 = false;
  final parameter Boolean fixPT732 = false;
  final parameter Boolean fixFT701 = false;
  final parameter Boolean fixFT711 = false;
  final parameter Boolean fixFT721 = false;
  final parameter Boolean fixFT731 = false;
  final parameter Boolean fixTT704 = false;
  final parameter Boolean fixTT714 = false;
  final parameter Boolean fixTT724 = false;
  final parameter Boolean fixTT734 = false;
  //   final parameter Boolean fixTT701 = false;
  //   final parameter Boolean fixTT711 = false;
  //   final parameter Boolean fixTT721 = false;
  //   final parameter Boolean fixTT731 = false;
  final parameter Boolean fixdTT701 = false;
  final parameter Boolean fixdTT711 = false;
  final parameter Boolean fixdTT721 = false;
  final parameter Boolean fixdTT731 = false;
  final parameter Boolean fixPT902 = false;
  final parameter Boolean fixFTR01 = false;
  final parameter Boolean fixGB101Pt = false;
  final parameter Boolean fixEB401Pt = false;
  final parameter Boolean fixTT702 = false;
  final parameter Boolean fixTT712 = false;
  final parameter Boolean fixTT722 = false;
  final parameter Boolean fixTT732 = false;

//Normalisation values
  //Nominal values
  parameter DistrictHeatingNetwork.Types.PerUnit theta_nom = 1 "Nom. opening valve in the system" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Non dimensional"));
  parameter DistrictHeatingNetwork.Types.Temperature Theat_nom = 95 + 273.15 "Desired temperature at the outlet of the loads";
  parameter DistrictHeatingNetwork.Types.Temperature TCool_nom = 50 + 273.15 "Desired temperature at the outlet of the loads";
  parameter DistrictHeatingNetwork.Types.Temperature ToutGB101_nom = 100 + 273.15 "Desired temperature at the outlet of the loads";
  parameter DistrictHeatingNetwork.Types.Temperature ToutEB401_nom = 100 + 273.15 "Desired temperature at the outlet of the loads";
  parameter DistrictHeatingNetwork.Types.AngularVelocity omegaP901_nom = 2*Modelica.Constants.pi*50 "Nominal CO2 m.f.r. going through pump P5" annotation (
     Dialog(tab = "Nominal and Desired values", group = "Rotational speed"));
  parameter DistrictHeatingNetwork.Types.AngularVelocity omegaP101_nom = 2*Modelica.Constants.pi*50 "Nominal CO2 m.f.r. going through pump P5" annotation (
     Dialog(tab = "Nominal and Desired values", group = "Rotational speed"));
  parameter DistrictHeatingNetwork.Types.AngularVelocity omegaP401_nom = 2*Modelica.Constants.pi*50 "Nominal CO2 m.f.r. going through pump P5" annotation (
     Dialog(tab = "Nominal and Desired values", group = "Rotational speed"));
  parameter DistrictHeatingNetwork.Types.MassFlowRate m_flowcool_nom= 1.5;
  parameter DistrictHeatingNetwork.Types.MassFlowRate m_flowhot_nom= 1.3;
  parameter DistrictHeatingNetwork.Types.MassFlowRate FT901_nom= DistrictHeatingNetwork.Data.PumpData.P901.qnommax_inm3h*980/3600 "Desired low circuit pressure" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Pressure"));
  parameter DistrictHeatingNetwork.Types.MassFlowRate FT101_nom= DistrictHeatingNetwork.Data.PumpData.P101.qnommax_inm3h*980/3600;
  parameter DistrictHeatingNetwork.Types.MassFlowRate FT401_nom= DistrictHeatingNetwork.Data.PumpData.P401.qnommax_inm3h*980/3600;
  parameter DistrictHeatingNetwork.Types.Pressure PT901_nom = 4e5 "Desired low circuit pressure" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Pressure"));
  parameter DistrictHeatingNetwork.Types.Pressure PT902_nom = 4e5 "Desired low circuit pressure" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Pressure"));
  parameter DistrictHeatingNetwork.Types.Pressure PT102_nom = 4e5 "Desired low circuit pressure" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Pressure"));
  parameter DistrictHeatingNetwork.Types.Pressure PT402_nom = 4e5 "Desired low circuit pressure" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Pressure"));
  parameter DistrictHeatingNetwork.Types.Pressure PT701_nom = 4e5 "Desired low circuit pressure" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Pressure"));
  parameter DistrictHeatingNetwork.Types.Pressure PT702_nom = 4e5 "Desired low circuit pressure" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Pressure"));
  parameter DistrictHeatingNetwork.Types.Pressure PT711_nom = 4e5 "Desired low circuit pressure" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Pressure"));
  parameter DistrictHeatingNetwork.Types.Pressure PT712_nom = 4e5 "Desired low circuit pressure" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Pressure"));
  parameter DistrictHeatingNetwork.Types.Pressure PT721_nom = 4e5 "Desired low circuit pressure" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Pressure"));
  parameter DistrictHeatingNetwork.Types.Pressure PT722_nom = 4e5 "Desired low circuit pressure" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Pressure"));
  parameter DistrictHeatingNetwork.Types.Pressure PT731_nom = 4e5 "Desired low circuit pressure" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Pressure"));
  parameter DistrictHeatingNetwork.Types.Pressure PT732_nom = 4e5 "Desired low circuit pressure" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Pressure"));
  parameter DistrictHeatingNetwork.Types.Pressure EX701Pt_nom = 50e3 "Desired low circuit pressure" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Power"));
  parameter DistrictHeatingNetwork.Types.Pressure EX711Pt_nom = 50e3 "Desired low circuit pressure" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Power"));
  parameter DistrictHeatingNetwork.Types.Pressure EX721Pt_nom = 50e3 "Desired low circuit pressure" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Power"));
  parameter DistrictHeatingNetwork.Types.Pressure EX731Pt_nom = 50e3 "Desired low circuit pressure" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Power"));
  parameter DistrictHeatingNetwork.Types.MassFlowRate FTR01_nom= DistrictHeatingNetwork.Data.PumpData.PR01.qnommax_inm3h*980/3600;
  parameter DistrictHeatingNetwork.Types.MassFlowRate FTR03_nom= DistrictHeatingNetwork.Data.PumpData.PR01.qnommax_inm3h*980/3600;
  parameter DistrictHeatingNetwork.Types.MassFlowRate dFTR00_nom= DistrictHeatingNetwork.Data.PumpData.PR01.qnommax_inm3h*980/3600;
  parameter DistrictHeatingNetwork.Types.Temperature TTR02_nom = 30 + 273.15 "Desired temperature at the outlet of the loads";
  parameter DistrictHeatingNetwork.Types.Temperature ToutRR01_nom = 30 + 273.15 "Desired temperature at the outlet of the loads";
  parameter DistrictHeatingNetwork.Types.Power GB101Pt_nom = 160e3;
  parameter DistrictHeatingNetwork.Types.Power EB401Pt_nom = 50e3;

  parameter DistrictHeatingNetwork.Types.Temperature TT702_nom = 80 + 273.15 "Desired temperature at the inlet of the loads" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Temperature"));
  parameter DistrictHeatingNetwork.Types.Temperature TT712_nom = 80 + 273.15 "Desired temperature at the inlet of the loads" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Temperature"));
  parameter DistrictHeatingNetwork.Types.Temperature TT722_nom = 80 + 273.15 "Desired temperature at the inlet of the loads" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Temperature"));
  parameter DistrictHeatingNetwork.Types.Temperature TT732_nom = 80 + 273.15 "Desired temperature at the oinlet of the loads" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Temperature"));

//  Desired Outputs values
  parameter DistrictHeatingNetwork.Types.Temperature ToutLoad_des = 65 + 273.15 "Desired temperature at the outlet of the loads" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Temperature"));
  parameter DistrictHeatingNetwork.Types.Temperature TT901_des = 65 + 273.15 "Desired temperature at the outlet of the loads" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Temperature"));
  parameter DistrictHeatingNetwork.Types.Temperature TT902_des = 80 + 273.15 "Desired temperature at the outlet of the loads" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Temperature"));
  parameter DistrictHeatingNetwork.Types.Temperature TT102_des = 80 + 273.15 "Desired temperature at the outlet of the loads" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Temperature"));
  parameter DistrictHeatingNetwork.Types.Temperature TT402_des = 80 + 273.15 "Desired temperature at the outlet of the loads" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Temperature"));
  parameter DistrictHeatingNetwork.Types.Temperature TT701_des = 65 + 273.15 "Desired temperature at the outlet of the loads" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Temperature"));
  parameter DistrictHeatingNetwork.Types.Temperature TT711_des = 65 + 273.15 "Desired temperature at the outlet of the loads" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Temperature"));
  parameter DistrictHeatingNetwork.Types.Temperature TT721_des = 65 + 273.15 "Desired temperature at the outlet of the loads" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Temperature"));
  parameter DistrictHeatingNetwork.Types.Temperature TT731_des = 65 + 273.15 "Desired temperature at the outlet of the loads" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Temperature"));

  parameter DistrictHeatingNetwork.Types.Temperature TT702_des = 80 + 273.15 "Desired temperature at the outlet of the loads" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Temperature"));
  parameter DistrictHeatingNetwork.Types.Temperature TT712_des = 80 + 273.15 "Desired temperature at the outlet of the loads" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Temperature"));
  parameter DistrictHeatingNetwork.Types.Temperature TT722_des = 80 + 273.15 "Desired temperature at the outlet of the loads" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Temperature"));
  parameter DistrictHeatingNetwork.Types.Temperature TT732_des = 80 + 273.15 "Desired temperature at the outlet of the loads" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Temperature"));

  parameter DistrictHeatingNetwork.Types.Temperature TT704_des = 30 + 273.15 "Desired temperature at the outlet of the loads" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Temperature"));
  parameter DistrictHeatingNetwork.Types.Temperature TT714_des = 30 + 273.15 "Desired temperature at the outlet of the loads" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Temperature"));
  parameter DistrictHeatingNetwork.Types.Temperature TT724_des = 30 + 273.15 "Desired temperature at the outlet of the loads" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Temperature"));
  parameter DistrictHeatingNetwork.Types.Temperature TT734_des = 30 + 273.15 "Desired temperature at the outlet of the loads" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Temperature"));
  parameter Real dTT701_des = 15 "Desired temperature at the outlet of the loads" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Temperature"));
  parameter Real dTT701_nom = 15 "Desired temperature at the outlet of the loads" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Temperature"));
  parameter DistrictHeatingNetwork.Types.Pressure PT901_des = 2e5 "Desired low circuit pressure" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Pressure"));
  parameter DistrictHeatingNetwork.Types.Pressure PT902_des = 2.8e5 "Desired low circuit pressure" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Pressure"));
  parameter DistrictHeatingNetwork.Types.Pressure PT102_des = 2e5 "Desired low circuit pressure" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Pressure"));
  parameter DistrictHeatingNetwork.Types.Pressure PT402_des = 2e5 "Desired low circuit pressure" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Pressure"));
  parameter DistrictHeatingNetwork.Types.Pressure PT701_des = 2.2e5 "Desired low circuit pressure" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Pressure"));
  parameter DistrictHeatingNetwork.Types.Pressure PT702_des = 2.7e5 "Desired low circuit pressure" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Pressure"));
  parameter DistrictHeatingNetwork.Types.Pressure PT711_des = 2.2e5 "Desired low circuit pressure" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Pressure"));
  parameter DistrictHeatingNetwork.Types.Pressure PT712_des = 2.7e5 "Desired low circuit pressure" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Pressure"));
  parameter DistrictHeatingNetwork.Types.Pressure PT721_des = 2.2e5 "Desired low circuit pressure" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Pressure"));
  parameter DistrictHeatingNetwork.Types.Pressure PT722_des = 2.7e5 "Desired low circuit pressure" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Pressure"));
  parameter DistrictHeatingNetwork.Types.Pressure PT731_des = 2.2e5 "Desired low circuit pressure" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Pressure"));
  parameter DistrictHeatingNetwork.Types.Pressure PT732_des = 2.7e5 "Desired low circuit pressure" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Pressure"));
  parameter DistrictHeatingNetwork.Types.Pressure dPTS100_des = 0E5 "Desired low circuit pressure" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Pressure"));
  parameter DistrictHeatingNetwork.Types.Pressure dPTS400_des = 0E5 "Desired low circuit pressure" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Pressure"));
  parameter DistrictHeatingNetwork.Types.Pressure dPTA1_des = 0.015e5 "Desired low circuit pressure" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Pressure"));
  parameter DistrictHeatingNetwork.Types.Pressure dPTA2_des = 1.5e5 "Desired low circuit pressure" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Pressure"));
  parameter DistrictHeatingNetwork.Types.MassFlowRate FT901_des= DistrictHeatingNetwork.Data.PumpData.P901.qnom_inm3h*980/3600 "Desired total hot mass flowrate" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Mass Flow Rate"));
  parameter DistrictHeatingNetwork.Types.MassFlowRate FT101_des= DistrictHeatingNetwork.Data.PumpData.P101.qnom_inm3h*980/3600  "Desired gas boiler mass flowrate" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Mass Flow Rate"));
  parameter DistrictHeatingNetwork.Types.MassFlowRate FT401_des= DistrictHeatingNetwork.Data.PumpData.P401.qnom_inm3h*980/3600  "Desired electric boiler mass flowrate" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Mass Flow Rate"));
  parameter DistrictHeatingNetwork.Types.MassFlowRate m_flowhot_des= 1.3;
  parameter DistrictHeatingNetwork.Types.MassFlowRate FTA12_des= 0.2 "Desired recirculation mass flowrate";
  parameter DistrictHeatingNetwork.Types.Power EX701Pt_des = 30e3 "Desired low circuit pressure" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Power"));
  parameter DistrictHeatingNetwork.Types.Power EX711Pt_des = 30e3 "Desired low circuit pressure" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Power"));
  parameter DistrictHeatingNetwork.Types.Power EX721Pt_des = 30e3 "Desired low circuit pressure" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Power"));
  parameter DistrictHeatingNetwork.Types.Power EX731Pt_des = 30e3 "Desired low circuit pressure" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Power"));
  parameter DistrictHeatingNetwork.Types.Temperature TTR02_des = 15 + 273.15 "Desired temperature at the outlet of the loads";
  parameter DistrictHeatingNetwork.Types.MassFlowRate FTR01_des= DistrictHeatingNetwork.Data.PumpData.PR01.qnom_inm3h*980/3600 "Desired total hot mass flowrate" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Mass Flow Rate"));
  parameter DistrictHeatingNetwork.Types.MassFlowRate FTR03_des= 5 "Desired total hot mass flowrate" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Mass Flow Rate"));
  parameter DistrictHeatingNetwork.Types.MassFlowRate dFTR00_des= FTR01_des-FTR03_des "Desired total hot mass flowrate" annotation (
    Dialog(tab = "Nominal and Desired values", group = "Mass Flow Rate"));
  parameter DistrictHeatingNetwork.Types.Power GB101Pt_des = 120e3;
  parameter DistrictHeatingNetwork.Types.Power EB401Pt_des = 50e3;


  DistrictHeatingNetwork.Types.Power Pt1(nominal = 50e3, start = 30e3);
  DistrictHeatingNetwork.Types.Power Pt2(nominal = 50e3, start = 30e3);
  DistrictHeatingNetwork.Types.Power Pt3(nominal = 50e3, start = 30e3);
  DistrictHeatingNetwork.Types.Power Pt4(nominal = 50e3, start = 30e3);
  DistrictHeatingNetwork.Types.Power PtGB(nominal = 160e3, start = 120e3);
  DistrictHeatingNetwork.Types.Power PtEB(nominal = 50e3, start = 50e3);

  OffSetBlocks.InputOffset omegaP101Offset(
    fixInput=fixomegaP101,
    u_norm=omegaP101_nom,
    u_start=omegaP101_nom) annotation (Placement(visible=true, transformation(
        origin={-335,-250},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.InputOffset thetaFCV101Offset(
    fixInput=fixthetaFCV101,
    u_norm=theta_nom,
    u_start=theta_nom) annotation (Placement(visible=true, transformation(
        origin={-335,-265},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.InputOffset omegaP401Offset(
    fixInput=fixomegaP401,
    u_norm=omegaP401_nom,
    u_start=omegaP401_nom) annotation (Placement(visible=true, transformation(
        origin={-425,-90},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.InputOffset thetaFCV401Offset(
    fixInput=fixthetaFCV401,
    u_norm=theta_nom,
    u_start=theta_nom) annotation (Placement(visible=true, transformation(
        origin={-425,-105},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.InputOffset omegaP901Offset(
    fixInput=fixomegaP901,
    u_norm=omegaP901_nom,
    u_start=omegaP901_nom) annotation (Placement(visible=true, transformation(
        origin={-880,160},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.InputOffset thetaFCV901Offset(
    fixInput=fixthetaFCV901,
    u_norm=theta_nom,
    u_start=theta_nom) annotation (Placement(visible=true, transformation(
        origin={-880,145},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.InputOffset thetaFCV701Offset(
    fixInput=fixthetaFCV701,
    u_norm=theta_nom,
    u_start=theta_nom) annotation (Placement(visible=true, transformation(
        origin={30,-182},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.InputOffset thetaFCV711Offset(
    fixInput=fixthetaFCV711,
    u_norm=theta_nom,
    u_start=theta_nom) annotation (Placement(visible=true, transformation(
        origin={351,-182},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.InputOffset thetaFCV721Offset(
    fixInput=fixthetaFCV721,
    u_norm=theta_nom,
    u_start=theta_nom) annotation (Placement(visible=true, transformation(
        origin={512,-182},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.InputOffset thetaFCV731Offset(
    fixInput=fixthetaFCV731,
    u_norm=theta_nom,
    u_start=theta_nom) annotation (Placement(visible=true, transformation(
        origin={190,-182},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.InputOffset thetaTCV701Offset(
    fixInput=fixthetaTCV701,
    u_norm=theta_nom,
    u_start=theta_nom) annotation (Placement(visible=true, transformation(
        origin={45,-320},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.InputOffset thetaTCV711Offset(
    fixInput=fixthetaTCV711,
    u_norm=theta_nom,
    u_start=theta_nom) annotation (Placement(visible=true, transformation(
        origin={365,-320},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.InputOffset thetaTCV721Offset(
    fixInput=fixthetaTCV721,
    u_norm=theta_nom,
    u_start=theta_nom) annotation (Placement(visible=true, transformation(
        origin={525,-320},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.InputOffset thetaTCV731Offset(
    fixInput=fixthetaTCV731,
    u_norm=theta_nom,
    u_start=theta_nom) annotation (Placement(visible=true, transformation(
        origin={205,-320},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.InputOffset thetaFCVR01Offset(
    fixInput=fixthetaFCVR01,
    u_norm=theta_nom,
    u_start=theta_nom) annotation (Placement(visible=true, transformation(
        origin={751,-335},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.InputOffset thetaFCVC01Offset(
    fixInput=fixthetaFCVC01,
    u_norm=theta_nom,
    u_start=theta_nom) annotation (Placement(visible=true, transformation(
        origin={140,300},
        extent={{-10,-10},{10,10}},
        rotation=0)));
  OffSetBlocks.InputOffset thetaFCVC02Offset(
    fixInput=fixthetaFCVC02,
    u_norm=theta_nom,
    u_start=theta_nom) annotation (Placement(visible=true, transformation(
        origin={758,236},
        extent={{6,-6},{-6,6}},
        rotation=0)));
  OffSetBlocks.InputOffset ToutGB101Offset(
    fixInput=fixToutGB101,
    u_norm=ToutGB101_nom,
    u_start=TT102_des) annotation (Placement(visible=true, transformation(
        origin={-335,-280},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.InputOffset ToutEB401Offset(
    fixInput=fixToutEB401,
    u_norm=ToutEB401_nom,
    u_start=TT402_des) annotation (Placement(visible=true, transformation(
        origin={-425,-120},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.InputOffset ToutRR01Offset(
    fixInput=fixToutRR01,
    u_norm=TTR02_nom,
    u_start=TTR02_des) annotation (Placement(visible=true, transformation(
        origin={752,-58},
        extent={{-6,-6},{6,6}},
        rotation=0)));
  OffSetBlocks.OutputOffset FT101Offset(
    fixOutput=fixFT101,
    y_fixed=FT101_des,
    y_norm=FT101_nom) annotation (Placement(transformation(origin = {-185, -245}, extent = {{-5, -5}, {5, 5}})));
  OffSetBlocks.OutputOffset PT102Offset(
    fixOutput=fixPT102,
    y_fixed=PT102_des,
    y_norm=PT102_nom) annotation (Placement(visible=true, transformation(
        origin={-185,-290},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.OutputOffset FT401Offset(
    fixOutput=fixFT401,
    y_fixed=FT401_des,
    y_norm=FT401_nom) annotation (Placement(visible=true, transformation(
        origin={-275,-85},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.OutputOffset PT402Offset(
    fixOutput=fixPT402,
    y_fixed=PT402_des,
    y_norm=PT402_nom) annotation (Placement(visible=true, transformation(
        origin={-275,-130},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.OutputOffset FT901Offset(
    fixOutput=fixFT901,
    y_fixed=FT901_des,
    y_norm=FT901_nom) annotation (Placement(visible=true, transformation(
        origin={-710,175},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.OutputOffset PT902Offset(
    fixOutput=fixPT902,
    y_fixed=PT902_des,
    y_norm=PT902_des) annotation (Placement(visible=true, transformation(
        origin={-710,115},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.OutputOffset TT704Offset(
    fixOutput=fixTT704,
    y_fixed=TT704_des,
    y_norm=TT704_des) annotation (Placement(visible=true, transformation(
        origin={160,-210},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.OutputOffset TT714Offset(
    fixOutput=fixTT714,
    y_fixed=TT714_des,
    y_norm=TT714_des) annotation (Placement(visible=true, transformation(
        origin={485,-210},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.OutputOffset TT724Offset(
    fixOutput=fixTT724,
    y_fixed=TT724_des,
    y_norm=TT724_des) annotation (Placement(visible=true, transformation(
        origin={645,-210},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.OutputOffset TT734Offset(
    fixOutput=fixTT734,
    y_fixed=TT734_des,
    y_norm=TT734_des) annotation (Placement(visible=true, transformation(
        origin={323,-210},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.OutputOffset EX701PtOffset(
    fixOutput=fixEX701Pt,
    y_fixed=EX701Pt_des,
    y_norm=EX701Pt_nom) annotation (Placement(visible=true, transformation(
        origin={820,-416},
        extent={{-6,-6},{6,6}},
        rotation=0)));
  OffSetBlocks.OutputOffset EX711PtOffset(
    fixOutput=fixEX711Pt,
    y_fixed=EX711Pt_des,
    y_norm=EX711Pt_nom) annotation (Placement(visible=true, transformation(
        origin={820,-436},
        extent={{-6,-6},{6,6}},
        rotation=0)));
  OffSetBlocks.OutputOffset EX721PtOffset(
    fixOutput=fixEX721Pt,
    y_fixed=EX721Pt_des,
    y_norm=EX721Pt_nom) annotation (Placement(visible=true, transformation(
        origin={820,-456},
        extent={{-6,-6},{6,6}},
        rotation=0)));
  OffSetBlocks.OutputOffset EX731PtOffset(
    fixOutput=fixEX731Pt,
    y_fixed=EX731Pt_des,
    y_norm=EX731Pt_nom) annotation (Placement(visible=true, transformation(
        origin={820,-476},
        extent={{-6,-6},{6,6}},
        rotation=0)));
  OffSetBlocks.OutputOffset TT701Offset(
    fixOutput=fixTT701,
    y_fixed=TT701_des,
    y_norm=TT701_des) annotation (Placement(visible=true, transformation(
        origin={160,-165},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.OutputOffset TT711Offset(
    fixOutput=fixTT711,
    y_fixed=TT711_des,
    y_norm=TT711_des) annotation (Placement(visible=true, transformation(
        origin={485,-165},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.OutputOffset TT721Offset(
    fixOutput=fixTT721,
    y_fixed=TT721_des,
    y_norm=TT721_des) annotation (Placement(visible=true, transformation(
        origin={645,-165},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.OutputOffset TT731Offset(
    fixOutput=fixTT731,
    y_fixed=TT731_des,
    y_norm=TT731_des) annotation (Placement(visible=true, transformation(
        origin={323,-165},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.OutputOffset FT701Offset(
    fixOutput=fixFT701,
    y_fixed=m_flowhot_des,
    y_norm=m_flowhot_des) annotation (Placement(visible=true, transformation(
        origin={160,-225},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.OutputOffset FT711Offset(
    fixOutput=fixFT711,
    y_fixed=m_flowhot_des,
    y_norm=m_flowhot_des) annotation (Placement(visible=true, transformation(
        origin={485,-225},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.OutputOffset FT721Offset(
    fixOutput=fixFT721,
    y_fixed=m_flowhot_des,
    y_norm=m_flowhot_des) annotation (Placement(visible=true, transformation(
        origin={645,-225},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.OutputOffset FT731Offset(
    fixOutput=fixFT731,
    y_fixed=m_flowhot_des,
    y_norm=m_flowhot_des) annotation (Placement(visible=true, transformation(
        origin={323,-225},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.OutputOffset FTA12Offset(
    fixOutput=fixFTA12,
    y_fixed=FTA12_des,
    y_norm=FTA12_des) annotation (Placement(visible=true, transformation(
        origin={714,194},
        extent={{-6,-6},{6,6}},
        rotation=0)));
  OffSetBlocks.OutputOffset TT102Offset(
    fixOutput=fixTT102,
    y_fixed=TT102_des,
    y_norm=TT102_des) annotation (Placement(visible=true, transformation(
        origin={-185,-270},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.OutputOffset TT402Offset(
    fixOutput=fixTT402,
    y_fixed=TT402_des,
    y_norm=TT402_des) annotation (Placement(visible=true, transformation(
        origin={-275,-113},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.OutputOffset TT902Offset(
    fixOutput=fixTT902,
    y_fixed=TT902_des,
    y_norm=Theat_nom) annotation (Placement(visible=true, transformation(
        origin={-710,145},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.OutputOffset PT901Offset(
    fixOutput=fixPT901,
    y_fixed=PT901_des,
    y_norm=PT901_des) annotation (Placement(visible=true, transformation(
        origin={-710,130},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.OutputOffset PT702Offset(
    fixOutput=fixPT702,
    y_fixed=PT702_des,
    y_norm=PT702_nom) annotation (Placement(visible=true, transformation(
        origin={160,-255},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.OutputOffset PT712Offset(
    fixOutput=fixPT712,
    y_fixed=PT712_des,
    y_norm=PT712_nom) annotation (Placement(visible=true, transformation(
        origin={485,-255},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.OutputOffset PT722Offset(
    fixOutput=fixPT722,
    y_fixed=PT722_des,
    y_norm=PT722_nom) annotation (Placement(visible=true, transformation(
        origin={645,-255},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.OutputOffset PT732Offset(
    fixOutput=fixPT732,
    y_fixed=PT732_des,
    y_norm=PT732_nom) annotation (Placement(visible=true, transformation(
        origin={323,-255},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.OutputOffset PT701Offset(
    fixOutput=fixPT701,
    y_fixed=PT701_des,
    y_norm=PT701_nom) annotation (Placement(visible=true, transformation(
        origin={160,-240},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.OutputOffset PT711Offset(
    fixOutput=fixPT711,
    y_fixed=PT711_des,
    y_norm=PT711_nom) annotation (Placement(visible=true, transformation(
        origin={485,-240},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.OutputOffset PT721Offset(
    fixOutput=fixPT721,
    y_fixed=PT721_des,
    y_norm=PT721_nom) annotation (Placement(visible=true, transformation(
        origin={645,-240},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.OutputOffset PT731Offset(
    fixOutput=fixPT731,
    y_fixed=PT731_des,
    y_norm=PT731_nom) annotation (Placement(visible=true, transformation(
        origin={323,-240},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.OutputOffset dPTA1Offset(
    fixOutput=fixdPTA1,
    y_fixed=dPTA1_des,
    y_norm=dPTA1_des) annotation (Placement(visible=true, transformation(
        origin={300,294},
        extent={{-10,-10},{10,10}},
        rotation=0)));
  OffSetBlocks.OutputOffset dPTA2Offset(
    fixOutput=fixdPTA2,
    y_fixed=dPTA2_des,
    y_norm=dPTA2_des) annotation (Placement(visible=true, transformation(
        origin={810,260},
        extent={{-6,-6},{6,6}},
        rotation=0)));
  OffSetBlocks.OutputOffset FTR01Offset(
    fixOutput=fixFTR01,
    y_fixed=FTR01_des,
    y_norm=FTR01_nom) annotation (Placement(visible=true, transformation(
        origin={851,-221},
        extent={{-7,-7},{7,7}},
        rotation=0)));
  OffSetBlocks.OutputOffset TTR02Offset(
    fixOutput=fixTTR02,
    y_fixed=TTR02_des,
    y_norm=TTR02_des) annotation (Placement(visible=true, transformation(
        origin={730,-292},
        extent={{-6,-6},{6,6}},
        rotation=0)));
  OffSetBlocks.OutputOffset dFTR01Offset(
    fixOutput=fixdFTR00,
    y_fixed=dFTR00_des,
    y_norm=dFTR00_nom) annotation (Placement(visible=true, transformation(
        origin={934,-342},
        extent={{-6,-6},{6,6}},
        rotation=0)));
  Modelica.Blocks.Continuous.FirstOrder FCV101Dynamics(
    T=1,
    initType=Modelica.Blocks.Types.Init.SteadyState,
    y_start=1) annotation (Placement(transformation(extent={{-325,-270},{-315,-260}})));
  Modelica.Blocks.Continuous.FirstOrder FCV901Dynamics(
    T=1,
    initType=Modelica.Blocks.Types.Init.SteadyState,
    y_start=1) annotation (Placement(transformation(extent={{-870,140},{-860,150}})));
  Modelica.Blocks.Continuous.FirstOrder FCVC01Dynamics(
    k=0,
    T=1,
    initType=Modelica.Blocks.Types.Init.SteadyState,
    y_start=0) annotation (Placement(transformation(extent={{170,290},{190,310}})));
  Modelica.Blocks.Continuous.FirstOrder FCVC02Dynamics(
    k=0,
    T=1,
    initType=Modelica.Blocks.Types.Init.SteadyState,
    y_start=0) annotation (Placement(transformation(extent={{732,226},{712,246}})));
  Modelica.Blocks.Sources.RealExpression EX701Power(y=Pt1) annotation (Placement(transformation(extent={{778,-426},{798,-406}})));
  Modelica.Blocks.Sources.RealExpression EX711Power(y=Pt2) annotation (Placement(transformation(extent={{778,-446},{798,-426}})));
  Modelica.Blocks.Sources.RealExpression EX721Power(y=Pt3) annotation (Placement(transformation(extent={{778,-466},{798,-446}})));
  Modelica.Blocks.Sources.RealExpression EX731Power(y=Pt4) annotation (Placement(transformation(extent={{778,-486},{798,-466}})));
  Modelica.Blocks.Sources.TimeTable PR01_omega(table=PR01omega) annotation (Placement(transformation(extent={{739,-219},{719,-199}})));
  Modelica.Blocks.Sources.BooleanTable RR101_Status(table={1e6}, startValue=true) "Input to decide whether or nor the chiller is working" annotation (Placement(transformation(extent={{699,-130},{719,-110}})));
  Modelica.Blocks.Sources.BooleanConstant FV933_OnOff(k=false) annotation (Placement(transformation(extent={{-181,51},{-201,71}})));
  Modelica.Blocks.Math.Add diffPT1(k1=-1) annotation (Placement(transformation(extent={{258,284},{278,304}})));
  Modelica.Blocks.Math.Add diffPT2(k1=-1) annotation (Placement(transformation(extent={{764,250},{784,270}})));
  Modelica.Blocks.Math.Add diffPTRR01(k1=-1) annotation (Placement(transformation(extent={{910,-336},{922,-348}})));
  Modelica.Blocks.Sources.BooleanConstant GB101Status annotation (Placement(transformation(extent={{-340,-300},{-330,-290}})));
  Modelica.Blocks.Sources.BooleanConstant EB401Status annotation (Placement(transformation(extent={{-409,-140},{-399,-130}})));
  Modelica.Blocks.Sources.BooleanConstant FV401_OnOff(k=FV401_state) annotation (Placement(transformation(extent={{-386,-26},{-366,-6}})));
  Modelica.Blocks.Sources.BooleanConstant FV402_OnOff(k=true) annotation (Placement(transformation(extent={{-286,-26},{-306,-6}})));
  OffSetBlocks.OutputOffset TT901Offset(
    fixOutput=fixTT901,
    y_fixed=TT901_des,
    y_norm=Theat_nom) annotation (Placement(visible=true, transformation(
        origin={-710,160},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  Modelica.Blocks.Continuous.FirstOrder FCV401Dynamics(
    T=1,
    initType=Modelica.Blocks.Types.Init.SteadyState,
    y_start=1) annotation (Placement(transformation(extent={{-415,-110},{-405,-100}})));
  Modelica.Blocks.Sources.RealExpression GBPower(y=PtGB) annotation (Placement(transformation(extent={{778,-508},{798,-488}})));
  Modelica.Blocks.Sources.RealExpression EBPower(y=PtEB) annotation (Placement(transformation(extent={{778,-530},{798,-510}})));
  OffSetBlocks.OutputOffset GB101PtOffset(
    fixOutput=fixGB101Pt,
    y_fixed=GB101Pt_des,
    y_norm=GB101Pt_nom) annotation (Placement(visible=true, transformation(
        origin={820,-498},
        extent={{-6,-6},{6,6}},
        rotation=0)));
  OffSetBlocks.OutputOffset EB401PtOffset(
    fixOutput=fixEB401Pt,
    y_fixed=EB401Pt_des,
    y_norm=EB401Pt_nom) annotation (Placement(visible=true, transformation(
        origin={820,-520},
        extent={{-6,-6},{6,6}},
        rotation=0)));
  Modelica.Blocks.Continuous.FirstOrder P101Dynamics(
    T=1,
    initType=Modelica.Blocks.Types.Init.SteadyState,
    y_start=2*Modelica.Constants.pi*30)
               annotation (Placement(transformation(extent={{-325,-255},{-315,-245}})));
  Modelica.Blocks.Continuous.FirstOrder P401Dynamics(
    T=1,
    initType=Modelica.Blocks.Types.Init.SteadyState,
    y_start=2*Modelica.Constants.pi*30)
               annotation (Placement(transformation(extent={{-415,-95},{-405,-85}})));
  Modelica.Blocks.Continuous.FirstOrder P901Dynamics(
    T=1,
    initType=Modelica.Blocks.Types.Init.SteadyState,
    y_start=2*Modelica.Constants.pi*30)
               annotation (Placement(transformation(extent={{-870,155},{-860,165}})));
  Modelica.Blocks.Continuous.FirstOrder FCV701Dynamics(
    T=1,
    initType=Modelica.Blocks.Types.Init.SteadyState,
    y_start=1) annotation (Placement(transformation(extent={{40,-187},{50,-177}})));
  Modelica.Blocks.Continuous.FirstOrder FCV711Dynamics(
    T=1,
    initType=Modelica.Blocks.Types.Init.SteadyState,
    y_start=1) annotation (Placement(transformation(extent={{360,-187},{370,-177}})));
  Modelica.Blocks.Continuous.FirstOrder FCV721Dynamics(
    T=1,
    initType=Modelica.Blocks.Types.Init.SteadyState,
    y_start=1) annotation (Placement(transformation(extent={{520,-187},{530,-177}})));
  Modelica.Blocks.Continuous.FirstOrder FCV731Dynamics(
    T=1,
    initType=Modelica.Blocks.Types.Init.SteadyState,
    y_start=1) annotation (Placement(transformation(extent={{199,-187},{209,-177}})));
  Modelica.Blocks.Continuous.FirstOrder TCV701Dynamics(
    T=1,
    initType=Modelica.Blocks.Types.Init.SteadyState,
    y_start=1) annotation (Placement(transformation(extent={{55,-325},{65,-315}})));
  Modelica.Blocks.Continuous.FirstOrder TCV711Dynamics(
    T=1,
    initType=Modelica.Blocks.Types.Init.SteadyState,
    y_start=1) annotation (Placement(transformation(extent={{375,-325},{385,-315}})));
  Modelica.Blocks.Continuous.FirstOrder TCV721Dynamics(
    T=1,
    initType=Modelica.Blocks.Types.Init.SteadyState,
    y_start=1) annotation (Placement(transformation(extent={{535,-325},{545,-315}})));
  Modelica.Blocks.Continuous.FirstOrder TCV731Dynamics(
    T=1,
    initType=Modelica.Blocks.Types.Init.SteadyState,
    y_start=1) annotation (Placement(transformation(extent={{215,-325},{225,-315}})));
  OffSetBlocks.OutputOffset TT702Offset(
    fixOutput=fixTT702,
    y_fixed=TT702_des,
    y_norm=TT702_nom) annotation (Placement(visible=true, transformation(
        origin={160,-180},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.OutputOffset TT712Offset(
    fixOutput=fixTT712,
    y_fixed=TT712_des,
    y_norm=TT712_nom) annotation (Placement(visible=true, transformation(
        origin={485,-180},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.OutputOffset TT722Offset(
    fixOutput=fixTT722,
    y_fixed=TT722_des,
    y_norm=TT722_nom) annotation (Placement(visible=true, transformation(
        origin={645,-180},
        extent={{-5,-5},{5,5}},
        rotation=0)));
  OffSetBlocks.OutputOffset TT732Offset(
    fixOutput=fixTT732,
    y_fixed=TT732_des,
    y_norm=TT732_nom) annotation (Placement(visible=true, transformation(
        origin={323,-180},
        extent={{-5,-5},{5,5}},
        rotation=0)));
equation
  Pt1 = S701.EX7X1.Pt;
  Pt2 = S711.EX7X1.Pt;
  Pt3 = S721.EX7X1.Pt;
  Pt4 = S731.EX7X1.Pt;
  PtGB = S100.GB.Pheat;
  PtEB = S400.EB.Pheat;
  connect(FV402_OnOff.y, FV402.u)    annotation (Line(points={{-307,-16},{-314.8,-16}}, color={255,0,255}));
  connect(FV401_OnOff.y, FV401.u) annotation (Line(points={{-365,-16},{-357.2,-16}},
                 color={255,0,255}));
  connect(controlSignalBus.domegaP101, omegaP101Offset.deltaUnorm) annotation (Line(
      points={{-897,-3},{-726,-3},{-726,-205},{-774,-205},{-774,-213},{-830,-213},{-830,-205},{-886,-205},{-886,-250},{-339,-250}},
      thickness=0.5,
      pattern=LinePattern.None),
                      Text(
      string="%first",
      index=-1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(controlSignalBus.dthetaFCV101, thetaFCV101Offset.deltaUnorm) annotation (Line(
      points={{-897,-3},{-530,-3},{-530,-4},{-676,-4},{-676,-80},{-548,-80},{-548,-265},{-339,-265}},
      thickness=0.5,
      pattern=LinePattern.None),
                      Text(
      string="%first",
      index=-1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(controlSignalBus.domegaP401, omegaP401Offset.deltaUnorm) annotation (Line(
      points={{-897,-3},{-896,-3},{-896,-59},{-504,-59},{-504,-90},{-429,-90}},
      thickness=0.5,
      pattern=LinePattern.None),
                      Text(
      string="%first",
      index=-1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(controlSignalBus.dthetaFCV401, thetaFCV401Offset.deltaUnorm) annotation (Line(
      points={{-897,-3},{-889,-3},{-889,-106},{-559,-106},{-559,-105},{-429,-105}},
      thickness=0.5,
      pattern=LinePattern.None),
                      Text(
      string="%first",
      index=-1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(controlSignalBus.domegaP901, omegaP901Offset.deltaUnorm) annotation (Line(
      points={{-897,-3},{-898,-3},{-898,160},{-884,160}},
      thickness=0.5,
      pattern=LinePattern.None),
                      Text(
      string="%first",
      index=-1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(controlSignalBus.dthetaFCV901, thetaFCV901Offset.deltaUnorm) annotation (Line(
      points={{-897,-3},{-892,-3},{-892,145},{-884,145}},
      thickness=0.5,
      pattern=LinePattern.None),
                      Text(
      string="%first",
      index=-1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(controlSignalBus.dthetaFCV701, thetaFCV701Offset.deltaUnorm) annotation (Line(
      points={{-897,-3},{-668,-3},{-668,-2},{20,-2},{20,-182},{26,-182}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%first",
      index=-1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(controlSignalBus.dthetaFCV711, thetaFCV711Offset.deltaUnorm) annotation (Line(
      points={{-897,-3},{-832,-3},{-832,-4},{-464,-4},{-464,-1},{-2,-1},{-2,-3},{25,-3},{25,-5},{344,-5},{344,-182},{347,-182}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%first",
      index=-1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(controlSignalBus.dthetaFCV721, thetaFCV721Offset.deltaUnorm) annotation (Line(
      points={{-897,-3},{505,-3},{505,-182},{508,-182}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%first",
      index=-1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(controlSignalBus.dthetaFCV731, thetaFCV731Offset.deltaUnorm) annotation (Line(
      points={{-897,-3},{183,-3},{183,-182},{186,-182}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%first",
      index=-1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(controlSignalBus.dthetaTCV701, thetaTCV701Offset.deltaUnorm) annotation (Line(
      points={{-897,-3},{-852,-3},{-852,-514},{20,-514},{20,-320},{41,-320}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%first",
      index=-1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(controlSignalBus.dthetaTCV711, thetaTCV711Offset.deltaUnorm) annotation (Line(
      points={{-897,-3},{-877,-3},{-877,-32},{-876,-32},{-876,-33},{-877,-33},{-877,-2},{-876,-2},{-876,-525},{350,-525},{350,-320},{361,-320}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%first",
      index=-1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(controlSignalBus.dthetaTCV721, thetaTCV721Offset.deltaUnorm) annotation (Line(
      points={{-897,-3},{-879,-3},{-879,-58},{-880,-58},{-880,-120},{-885,-120},{-885,-128},{-888,-128},{-888,-341},{-881,-341},{-881,-531},{510,-531},{510,-320},{521,-320}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%first",
      index=-1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(controlSignalBus.dthetaTCV731, thetaTCV731Offset.deltaUnorm) annotation (Line(
      points={{-897,-3},{-863,-3},{-863,-59},{-864,-59},{-864,-97},{-863,-97},{-863,-189},{-861,-189},{-861,-520},{191,-520},{191,-320},{201,-320}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%first",
      index=-1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(controlSignalBus.dthetaFCVR01, thetaFCVR01Offset.deltaUnorm) annotation (Line(
      points={{-897,-3},{-895,-3},{-895,-537},{720,-537},{720,-335},{747,-335}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%first",
      index=-1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(controlSignalBus.dthetaFCVC01, thetaFCVC01Offset.deltaUnorm) annotation (Line(
      points={{-897,-3},{-895,-3},{-895,297},{-382,297},{-382,300},{132,300}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%first",
      index=-1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(controlSignalBus.dthetaFCVC02, thetaFCVC02Offset.deltaUnorm) annotation (Line(
      points={{-897,-3},{784,-3},{784,236},{762.8,236}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%first",
      index=-1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(controlSignalBus.dToutGB101, ToutGB101Offset.deltaUnorm) annotation (Line(
      points={{-897,-3},{-892,-3},{-892,-277},{-616,-277},{-616,-280},{-339,-280}},
      thickness=0.5,
      pattern=LinePattern.None),
                      Text(
      string="%first",
      index=-1,
      extent={{-3,-6},{-3,-6}},
      horizontalAlignment=TextAlignment.Right));
  connect(controlSignalBus.dToutEB401, ToutEB401Offset.deltaUnorm) annotation (Line(
      points={{-897,-3},{-886,-3},{-886,-89},{-586,-89},{-586,-120},{-429,-120}},
      thickness=0.5,
      pattern=LinePattern.None),
                      Text(
      string="%first",
      index=-1,
      extent={{-3,6},{-3,6}},
      horizontalAlignment=TextAlignment.Right));
  connect(controlSignalBus.dToutRR01, ToutRR01Offset.deltaUnorm) annotation (Line(
      points={{-897,-3},{-234,-3},{-234,-2},{736,-2},{736,-58},{747.2,-58}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%first",
      index=-1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(FTA12.m_flow, FTA12Offset.y) annotation (Line(points={{672.8,200.6},{672.8,194},{709.2,194}},         color={0,0,127}));
  connect(FV933_OnOff.y, FV933.u) annotation (Line(points={{-202,61},{-208,61},{-208,62},{-218,62},{
          -218,46.6}}, color={255,0,255}));
  connect(PT102Offset.deltaYnorm, processVariableBus.dPT102) annotation (Line(points={{-180.5,-290},{-84,-290},{-84,-3},{896,-3}},
                                                                                                                               pattern=LinePattern.None),
                                                                          Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(FT101Offset.deltaYnorm, processVariableBus.dFT101) annotation (Line(points = {{-180.5, -245}, {-46, -245}, {-46, -390}, {889, -390}, {889, -3}, {896, -3}}, pattern = LinePattern.None));
  connect(FT401Offset.deltaYnorm, processVariableBus.dFT401) annotation (Line(points={{-270.5,-85},{40,-85},{40,0},{456,0},{456,-3},{896,-3}},
                                                                                                                                             pattern=LinePattern.None),
                                                                             Text(
      string="%second",
      index=1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(processVariableBus.dPT902, PT902Offset.deltaYnorm) annotation (Line(
      points={{896,-3},{-160,-3},{-160,115},{-705.5,115}},
      thickness=0.5,
      pattern=LinePattern.None),
                      Text(
      string="%first",
      index=-1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(FT901Offset.deltaYnorm, processVariableBus.dFT901) annotation (Line(points={{-705.5,175},{-70,175},{-70,134},{2,134},{2,-3},{896,-3}},
                                                                                                                                               pattern=LinePattern.None),
                                                                       Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(TT704Offset.deltaYnorm, processVariableBus.dTT704) annotation (Line(points={{164.5,-210},{174,-210},{174,-3},{896,-3}},
                                                                           color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(TT714Offset.deltaYnorm, processVariableBus.dTT714) annotation (Line(points={{489.5,-210},{498,-210},{498,-4},{698,-4},{698,-3},{896,-3}},
                                                                                color={0,0,127}),
      Text(
      string="%second",
      index=1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(TT724Offset.deltaYnorm, processVariableBus.dTT724) annotation (Line(points={{649.5,-210},{660,-210},{660,-3},{896,-3}},
                                                          color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(TT734Offset.deltaYnorm, processVariableBus.dTT734) annotation (Line(points={{327.5,-210},{336,-210},{336,-3},{896,-3}},
                                                          color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(EX701PtOffset.deltaYnorm, processVariableBus.dEX701Pt) annotation (Line(points={{825.4,-416},{868,-416},{868,-3},{896,-3}}, pattern=LinePattern.None),
                                                                                                                                                        Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(EX711PtOffset.deltaYnorm, processVariableBus.dEX711Pt) annotation (Line(points={{825.4,-436},{867,-436},{867,-3},{896,-3}},                       pattern=LinePattern.None),
                                                                                                                                                                              Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(EX721PtOffset.deltaYnorm, processVariableBus.dEX721Pt) annotation (Line(points={{825.4,-456},{862,-456},{862,-3},{896,-3}}, pattern=LinePattern.None),
                                                                                                                                                        Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(EX731PtOffset.deltaYnorm, processVariableBus.dEX731Pt) annotation (Line(points={{825.4,-476},{864,-476},{864,-3},{896,-3}}, pattern=LinePattern.None),
                                                                                                                                                        Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(TT701Offset.deltaYnorm, processVariableBus.dTT701) annotation (Line(points={{164.5,-165},{168,-165},{168,-6},{896,-6},{896,-3}},
                                                                color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(TT711Offset.deltaYnorm, processVariableBus.dTT711) annotation (Line(points={{489.5,-165},{494,-165},{494,-3},{896,-3}},
                                                       color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(TT721Offset.deltaYnorm, processVariableBus.dTT721) annotation (Line(points={{649.5,-165},{656,-165},{656,-3},{896,-3}},
                                   color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(TT731Offset.deltaYnorm, processVariableBus.dTT731) annotation (Line(points={{327.5,-165},{332,-165},{332,-3},{896,-3}},
                                   color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(FT701Offset.deltaYnorm, processVariableBus.dFT701) annotation (Line(points={{164.5,-225},{176,-225},{176,-3},{896,-3}},
                                    color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(FT711Offset.deltaYnorm, processVariableBus.dFT711) annotation (Line(points={{489.5,-225},{500,-225},{500,-3},{896,-3}},
                                    color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(FT721Offset.deltaYnorm, processVariableBus.dFT721) annotation (Line(points={{649.5,-225},{662,-225},{662,-3},{896,-3}},
                                    color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(FT731Offset.deltaYnorm, processVariableBus.dFT731) annotation (Line(points={{327.5,-225},{338,-225},{338,-3},{896,-3}},
                                    color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(FTA12Offset.deltaYnorm, processVariableBus.dFTA12) annotation (Line(points={{719.4,194},{726,194},{726,-3},{896,-3}},
                                   color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(TT102Offset.deltaYnorm, processVariableBus.dTT102) annotation (Line(points={{-180.5,-270},{-84,-270},{-84,-2},{896,-2},{896,-3}},
                                                                                                                                          pattern=LinePattern.None),
      Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(TT402Offset.deltaYnorm, processVariableBus.dTT402) annotation (Line(points={{-270.5,-113},{48,-113},{48,-3},{896,-3}},
                                                                                                                               pattern=LinePattern.None),
                                                                                                                                                   Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(TT902Offset.deltaYnorm, processVariableBus.dTT902) annotation (Line(points={{-705.5,145},{-8,145},{-8,-3},{896,-3}},
                                                                                                                             pattern=LinePattern.None),
                                                     Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(PT901Offset.deltaYnorm, processVariableBus.dPT901) annotation (Line(points={{-705.5,130},{-18,130},{-18,-3},{896,-3}},
                                                                                                                               pattern=LinePattern.None),
      Text(
      string="%second",
      index=1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(PT702Offset.deltaYnorm, processVariableBus.dPT702) annotation (Line(points={{164.5,-255},{180,-255},{180,-3},{896,-3}},            color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(PT712Offset.deltaYnorm, processVariableBus.dPT712) annotation (Line(points={{489.5,-255},{504,-255},{504,-4},{688,-4},{688,-3},{896,-3}},
                                                                                                                              color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(PT722Offset.deltaYnorm, processVariableBus.dPT722) annotation (Line(points={{649.5,-255},{666,-255},{666,-3},{896,-3}},      color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(PT732Offset.deltaYnorm, processVariableBus.dPT732) annotation (Line(points={{327.5,-255},{342,-255},{342,-3},{896,-3}},                                                                                                                           color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(PT701Offset.deltaYnorm, processVariableBus.dPT701) annotation (Line(points={{164.5,-240},{178,-240},{178,-3},{896,-3}},
                                                                                                                              color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(PT711Offset.deltaYnorm, processVariableBus.dPT711) annotation (Line(points={{489.5,-240},{502,-240},{502,-3},{896,-3}},
                                                                                                                              color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(PT721Offset.deltaYnorm, processVariableBus.dPT721) annotation (Line(points={{649.5,-240},{664,-240},{664,-3},{896,-3}},
                                                                                                                              color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(PT731Offset.deltaYnorm, processVariableBus.dPT731) annotation (Line(points={{327.5,-240},{340,-240},{340,-3},{896,-3}},                                                                                                                            color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(dPTA1Offset.deltaYnorm, processVariableBus.dPTA1) annotation (Line(points={{309,294},{858,294},{858,-12},{896,-12},{896,-3}},                                                                                                                                        color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(dPTA2Offset.deltaYnorm, processVariableBus.dPTA2) annotation (Line(points={{815.4,260},{848,260},{848,-3},{896,-3}},                                                                                                                            color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(FTR01Offset.deltaYnorm, processVariableBus.dFTR01) annotation (Line(points={{857.3,-221},{857.3,-220},{960,-220},{960,-3},{896,-3}},                                                                                                                             color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(TTR02Offset.deltaYnorm, processVariableBus.dTTR02) annotation (Line(points={{735.4,-292},{874,-292},{874,-298},{998,-298},{998,-3},{896,-3}},                                                                                                                                                    color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(dFTR01Offset.deltaYnorm, processVariableBus.ddFTR00) annotation (Line(points={{939.4,-342},{982,-342},{982,-3},{896,-3}}, color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(PTA20.p, diffPT2.u2) annotation (Line(points={{681,197.8},{681,196},{706,196},{706,254},{762,254}},                     color={0,0,127}));
  connect(PTA19.p, diffPT2.u1) annotation (Line(points={{684,254.2},{684,276},{754,276},{754,266},{762,266}}, color={0,0,127}));
  connect(diffPT2.y, dPTA2Offset.y) annotation (Line(points={{785,260},{805.2,260}},
                                                                                   color={0,0,127}));
  connect(PTA07.p, diffPT1.u1) annotation (Line(points={{234,246.2},{234,300},{256,300}},             color={0,0,127}));
  connect(PTA08.p, diffPT1.u2) annotation (Line(points={{224,197.8},{224,190},{234,190},{234,288},{256,288}}, color={0,0,127}));
  connect(diffPT1.y, dPTA1Offset.y) annotation (Line(points={{279,294},{292,294}}, color={0,0,127}));
  connect(FCVC02Dynamics.y, FCVC02.opening) annotation (Line(points={{711,236},{711,221},{682,221}}, color={0,0,127}));
  connect(FCVC02Dynamics.u, thetaFCVC02Offset.u) annotation (Line(points={{734,236},{752.6,236}},
                                                                                                color={0,0,127}));
  connect(EX701Power.y, EX701PtOffset.y) annotation (Line(points={{799,-416},{815.2,-416}}, color={0,0,127}));
  connect(EX711Power.y, EX711PtOffset.y) annotation (Line(points={{799,-436},{815.2,-436}}, color={0,0,127}));
  connect(EX721Power.y, EX721PtOffset.y) annotation (Line(points={{799,-456},{815.2,-456}}, color={0,0,127}));
  connect(EX731Power.y, EX731PtOffset.y) annotation (Line(points={{799,-476},{815.2,-476}}, color={0,0,127}));
  connect(PR01.in_omega,PR01_omega. y) annotation (Line(points={{710.5,-207.8},{714.25,-207.8},{714.25,-209},{718,-209}},
                                                                                                   color={0,0,127}));
  connect(RR101_Status.y, RR01.cold_on) annotation (Line(points={{720,-120},{724.225,-120},{724.225,-118.5},{728.45,-118.5}}, color={255,0,255}));
  connect(TTR02.T, TTR02Offset.y) annotation (Line(points={{693.2,-286},{680,-286},{680,-292},{725.2,-292}}, color={0,0,127}));
  connect(FTR01.m_flow, FTR01Offset.y) annotation (Line(points={{831,-225.5},{831,-222},{838,-222},{838,-221},{845.4,-221}}, color={0,0,127}));
  connect(diffPTRR01.y,dFTR01Offset. y) annotation (Line(points={{922.6,-342},{929.2,-342}}, color={0,0,127}));
  connect(FTR03.m_flow, diffPTRR01.u1) annotation (Line(points={{815.5,-355},{902,-355},{902,
          -345.6},{908.8,-345.6}},                                                                                    color={0,0,127}));
  connect(diffPTRR01.u2, FTR01Offset.y) annotation (Line(points={{908.8,-338.4},{879,-338.4},{879,-338},{837,-338},{837,-222},{841,-222},{841,-221},{845.4,-221}},
                                                                                                                                             color={0,0,127}));
  connect(thetaFCV901Offset.u, FCV901Dynamics.u) annotation (Line(points={{-875.5,145},{-871,145}},
                                                                                                  color={0,0,127}));
  connect(TT901Offset.deltaYnorm, processVariableBus.dTT901) annotation (Line(points={{-705.5,160},{-32,160},{-32,-3},{896,-3}},
                                                                                                                               pattern=LinePattern.None),
                                                                                        Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(thetaFCV401Offset.u, FCV401Dynamics.u) annotation (Line(points={{-420.5,-105},{-416,-105}},
                                                                                                    color={0,0,127}));
  connect(FCV401Dynamics.y, S400.theta) annotation (Line(points={{-404.5,-105},{-396.95,-105},{-396.95,-104},{-384.4,-104}},
                                                                                                                     color={0,0,127}));
  connect(S400.TTout, TT402Offset.y) annotation (Line(points={{-287.6,-112.8},{-283.3,-112.8},{-283.3,-113},{-279,-113}},
                                                                                                                      color={0,0,127}));
  connect(thetaFCV101Offset.u, FCV101Dynamics.u) annotation (Line(points={{-330.5,-265},{-326,-265}},
                                                                                                  color={0,0,127}));
  connect(FCV101Dynamics.y, S100.theta) annotation (Line(points={{-314.5,-265},{-308.95,-265},{-308.95,-262},{-298.4,-262}},
                                                                                           color={0,0,127}));
  connect(GB101Status.y, S100.status) annotation (Line(points={{-329.5,-295},{-307,-295},{-307,-279.6},{-298.4,-279.6}},                     color={255,0,255}));
  connect(S100.TTout, TT102Offset.y) annotation (Line(points={{-201.6,-270.8},{-195.3,-270.8},{-195.3,-270},{-189,-270}},
                                                                                                                      color={0,0,127}));
  connect(FCVC01Dynamics.u, thetaFCVC01Offset.u) annotation (Line(points={{168,300},{149,300}}, color={0,0,127}));
  connect(FCVC01Dynamics.y, FCVC01.opening) annotation (Line(points={{191,300},{200,300},{200,223},{245,223}}, color={0,0,127}));
  connect(GBPower.y, GB101PtOffset.y) annotation (Line(points={{799,-498},{815.2,-498}}, color={0,0,127}));
  connect(EBPower.y, EB401PtOffset.y) annotation (Line(points={{799,-520},{815.2,-520}}, color={0,0,127}));
  connect(GB101PtOffset.deltaYnorm, processVariableBus.dGB101Pt)  annotation (Line(points={{825.4,-498},{870,-498},{870,-499},{893,-499},{893,-3},{896,-3}},   pattern=LinePattern.None),
                                                                                                                   Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(EB401PtOffset.deltaYnorm, processVariableBus.dEB401Pt)  annotation (Line(points={{825.4,-520},{858,-520},{858,-521},{896,-521},{896,-3}},            pattern=LinePattern.None),
                                                                                                                   Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(omegaP101Offset.u, P101Dynamics.u) annotation (Line(points={{-330.5,-250},{-329,-250},{-329,-249},{-328,-249},{-328,-250},{-326,-250}},
                                                                                                color={0,0,127}));
  connect(omegaP401Offset.u, P401Dynamics.u) annotation (Line(points={{-420.5,-90},{-416,-90}},
                                                                                              color={0,0,127}));
  connect(thetaTCV701Offset.u, TCV701Dynamics.u) annotation (Line(points={{49.5,-320},{54,-320}}, color={0,0,127}));
  connect(TCV701Dynamics.y, TCV701.opening) annotation (Line(points={{65.5,-320},{72,-320}},
                                                                                           color={0,0,127}));
  connect(thetaTCV711Offset.u, TCV711Dynamics.u) annotation (Line(points={{369.5,-320},{374,-320}}, color={0,0,127}));
  connect(TCV711Dynamics.y, TCV711.opening) annotation (Line(points={{385.5,-320},{392,-320}},
                                                                                             color={0,0,127}));
  connect(thetaTCV721Offset.u, TCV721Dynamics.u) annotation (Line(points={{529.5,-320},{534,-320}}, color={0,0,127}));
  connect(TCV721Dynamics.y, TCV721.opening) annotation (Line(points={{545.5,-320},{552,-320}}, color={0,0,127}));
  connect(thetaTCV731Offset.u, TCV731Dynamics.u) annotation (Line(points={{209.5,-320},{214,-320}}, color={0,0,127}));
  connect(TCV731Dynamics.y, TCV731.opening) annotation (Line(points={{225.5,-320},{232,-320}},
                                                                                             color={0,0,127}));
  connect(TT702Offset.deltaYnorm, processVariableBus.dTT702)  annotation (Line(points={{164.5,-180},{170,-180},{170,6},{516,6},{516,-3},{896,-3}},
                                                                      color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(TT712Offset.deltaYnorm, processVariableBus.dTT712)  annotation (Line(points={{489.5,-180},{496,-180},{496,-3},{896,-3}}, color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(TT722Offset.deltaYnorm, processVariableBus.dTT722)  annotation (Line(points={{649.5,-180},{658,-180},{658,-3},{896,-3}}, color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(TT732Offset.deltaYnorm, processVariableBus.dTT732)  annotation (Line(points={{327.5,-180},{334,-180},{334,-8},{896,-8},{896,-3}}, color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(thetaFCV701Offset.u, FCV701Dynamics.u) annotation (Line(points={{34.5,-182},{39,-182}}, color={0,0,127}));
  connect(FCV701Dynamics.y, S701.theta) annotation (Line(points={{50.5,-182},{56,-182}},
                                                                                       color={0,0,127}));
  connect(S701.TT7X4_TT, TT704Offset.y) annotation (Line(points={{144,-202},{153,-202},{153,-210},{156,-210}},   color={0,0,127}));
  connect(S701.FT7X1_FT, FT701Offset.y) annotation (Line(points={{144,-210},{152,-210},{152,-225},{156,-225}},   color={0,0,127}));
  connect(S701.PT7X1_PT, PT701Offset.y) annotation (Line(points={{144,-218},{151,-218},{151,-240},{156,-240}},   color={0,0,127}));
  connect(S701.PT7X2_PT, PT702Offset.y) annotation (Line(points={{144,-226},{150,-226},{150,-255},{156,-255}},   color={0,0,127}));
  connect(FCV731Dynamics.y, S731.theta) annotation (Line(points={{209.5,-182},{216,-182}},
                                                                                         color={0,0,127}));
  connect(S731.TT7X2_TT, TT732Offset.y) annotation (Line(points={{304,-186},{316,-186},{316,-180},{319,-180}},   color={0,0,127}));
  connect(S731.TT7X1_TT, TT731Offset.y) annotation (Line(points={{304,-178},{310,-178},{310,-165},{319,-165}},   color={0,0,127}));
  connect(S731.FT7X1_FT, FT731Offset.y) annotation (Line(points={{304,-210},{316,-210},{316,-225},{319,-225}},   color={0,0,127}));
  connect(S731.TT7X4_TT, TT734Offset.y) annotation (Line(points={{304,-202},{312,-202},{312,-210},{319,-210}},   color={0,0,127}));
  connect(S731.PT7X1_PT, PT731Offset.y) annotation (Line(points={{304,-218},{314,-218},{314,-240},{319,-240}},   color={0,0,127}));
  connect(S731.PT7X2_PT, PT732Offset.y) annotation (Line(points={{304,-226},{310,-226},{310,-255},{319,-255}},   color={0,0,127}));
  connect(S711.TT7X1_TT, TT711Offset.y) annotation (Line(points={{464,-178},{474,-178},{474,-165},{481,-165}},   color={0,0,127}));
  connect(S711.TT7X2_TT, TT712Offset.y) annotation (Line(points={{464,-186},{478,-186},{478,-180},{481,-180}},   color={0,0,127}));
  connect(S711.TT7X4_TT, TT714Offset.y) annotation (Line(points={{464,-202},{474,-202},{474,-210},{481,-210}},   color={0,0,127}));
  connect(S711.FT7X1_FT, FT711Offset.y) annotation (Line(points={{464,-210},{476,-210},{476,-225},{481,-225}},   color={0,0,127}));
  connect(S711.PT7X1_PT, PT711Offset.y) annotation (Line(points={{464,-218},{474,-218},{474,-240},{481,-240}},   color={0,0,127}));
  connect(S711.PT7X2_PT, PT712Offset.y) annotation (Line(points={{464,-226},{472,-226},{472,-255},{481,-255}},   color={0,0,127}));
  connect(S721.TT7X2_TT, TT722Offset.y) annotation (Line(points={{624,-186},{636,-186},{636,-180},{641,-180}},   color={0,0,127}));
  connect(S721.TT7X1_TT, TT721Offset.y) annotation (Line(points={{624,-178},{634,-178},{634,-165},{641,-165}},   color={0,0,127}));
  connect(S721.TT7X4_TT, TT724Offset.y) annotation (Line(points={{624,-202},{636,-202},{636,-210},{641,-210}},   color={0,0,127}));
  connect(S721.FT7X1_FT, FT721Offset.y) annotation (Line(points={{624,-210},{638,-210},{638,-225},{641,-225}},   color={0,0,127}));
  connect(S721.PT7X1_PT, PT721Offset.y) annotation (Line(points={{624,-218},{636,-218},{636,-240},{641,-240}},   color={0,0,127}));
  connect(S721.PT7X2_PT, PT722Offset.y) annotation (Line(points={{624,-226},{634,-226},{634,-255},{641,-255}},   color={0,0,127}));
  connect(S701.TT7X2_TT, TT702Offset.y) annotation (Line(points={{144,-186},{151,-186},{151,-180},{156,-180}}, color={0,0,127}));
  connect(S701.TT7X1_TT, TT701Offset.y) annotation (Line(points={{144,-178},{150,-178},{150,-165},{156,-165}}, color={0,0,127}));
  connect(thetaFCV731Offset.u, FCV731Dynamics.u) annotation (Line(points={{194.5,-182},{198,-182}}, color={0,0,127}));
  connect(P401Dynamics.y, S400.omega) annotation (Line(points={{-404.5,-90},{-400,-90},{-400,-95},{-392,-95},{-392,-95.2},{-384.4,-95.2}}, color={0,0,127}));
  connect(thetaFCV721Offset.u, FCV721Dynamics.u) annotation (Line(points={{516.5,-182},{519,-182}}, color={0,0,127}));
  connect(FCV721Dynamics.y, S721.theta) annotation (Line(points={{530.5,-182},{536,-182}}, color={0,0,127}));
  connect(S400.PTout, PT402Offset.y) annotation (Line(points={{-287.6,-130.4},{-283.3,-130.4},{-283.3,-130},{-279,-130}}, color={0,0,127}));
  connect(S400.m_flow_, FT401Offset.y) annotation (Line(points={{-287.6,-95.2},{-282,-95.2},{-282,-85},{-279,-85}}, color={0,0,127}));
  connect(PT402Offset.deltaYnorm, processVariableBus.dPT402)
    annotation (Line(points={{-270.5,-130},{-181,-130},{-181,-3},{896,-3}}, color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(S900.m_flow_, FT901Offset.y) annotation (Line(points={{-732.9,158.7},{-725,158.7},{-725,175},{-714,175}}, color={0,0,127}));
  connect(S900.TTin, TT901Offset.y) annotation (Line(points={{-732.9,148.5},{-723,148.5},{-723,160},{-714,160}}, color={0,0,127}));
  connect(S900.TTout, TT902Offset.y) annotation (Line(points={{-732.9,138.3},{-721,138.3},{-721,145},{-714,145}}, color={0,0,127}));
  connect(S900.PTin, PT901Offset.y) annotation (Line(points={{-732.9,128.1},{-721,128.1},{-721,130},{-714,130}}, color={0,0,127}));
  connect(S900.PTout, PT902Offset.y) annotation (Line(points={{-732.9,117.9},{-722,117.9},{-722,115},{-714,115}}, color={0,0,127}));
  connect(omegaP901Offset.u, P901Dynamics.u) annotation (Line(points={{-875.5,160},{-871,160}}, color={0,0,127}));
  connect(P901Dynamics.y, S900.omega) annotation (Line(points={{-859.5,160},{-857,160},{-857,158.7},{-845.1,158.7}}, color={0,0,127}));
  connect(FCV901Dynamics.y, S900.theta) annotation (Line(points={{-859.5,145},{-856,145},{-856,148.5},{-845.1,148.5}}, color={0,0,127}));
  connect(EB401Status.y, S400.status) annotation (Line(points={{-398.5,-135},{-396,-135},{-396,-136},{-394,-136},{-394,-121.6},{-384.4,-121.6}}, color={255,0,255}));
  connect(ToutEB401Offset.u, S400.Toutset) annotation (Line(points={{-420.5,-120},{-400,-120},{-400,-113},{-392,-113},{-392,-112.8},{-384.4,-112.8}}, color={0,0,127}));
  connect(S100.PTout, PT102Offset.y) annotation (Line(points={{-201.6,-288.4},{-195.3,-288.4},{-195.3,-290},{-189,-290}}, color={0,0,127}));
  connect(S100.m_flow_, FT101Offset.y) annotation (Line(points={{-201.6,-253.2},{-194,-253.2},{-194,-245},{-189,-245}}, color={0,0,127}));
  connect(ToutGB101Offset.u, S100.Toutset) annotation (Line(points={{-330.5,-280},{-310,-280},{-310,-270.8},{-298.4,-270.8}}, color={0,0,127}));
  connect(P101Dynamics.y, S100.omega) annotation (Line(points={{-314.5,-250},{-308,-250},{-308,-253.2},{-298.4,-253.2}}, color={0,0,127}));
  connect(FCV711Dynamics.y, S711.theta) annotation (Line(points={{370.5,-182},{376,-182}}, color={0,0,127}));
  connect(thetaFCV711Offset.u, FCV711Dynamics.u) annotation (Line(points={{355.5,-182},{359,-182}}, color={0,0,127}));
  connect(thetaFCVR01Offset.u, FCVR01.opening) annotation (Line(points={{755.5,-335},{766,-335},{766,-352}}, color={0,0,127}));
  connect(ToutRR01Offset.u, RR01.in_Tout_cold_set) annotation (Line(points={{757.4,-58},{767.5,-58},{767.5,-93.65}}, color={0,0,127}));
  annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
        Text(
          extent={{-70,100},{70,-100}},
          textColor={140,56,54},
          textStyle={TextStyle.Bold},
          textString="Thermal
Facility")}),                                                    Diagram(
        coordinateSystem(grid={1,1})),
    experiment(
      StopTime=2000,
      Tolerance=1e-06,
      __Dymola_Algorithm="Dassl"));
end CentralisedSystemGBEB_InitForward;
