within MultiEnergySystem.TestFacility.Loads.Thermal;
package Configurations "Different possible configurations for the loads"
  extends Modelica.Icons.VariantsPackage;

  package BaseClass
    extends Modelica.Icons.BasesPackage;
    partial model LoadPlantBase
      DistrictHeatingNetwork.Components.Valves.FlowCoefficientValve FCV701(
        Kv=DistrictHeatingNetwork.Data.ValveData.FCV701.Kv,
        dp_nom(displayUnit="Pa") = DistrictHeatingNetwork.Data.ValveData.FCV701.dp_nom,
        Tin_start(displayUnit="K") = EX701_Tout_hot,
        pin_start=EX701_pout_hot,
        q_m3h_start=EX701_q_m3h_cold) annotation (Placement(transformation(
            extent={{10,-10},{-10,10}},
            rotation=-90,
            origin={138,-150})));

      DistrictHeatingNetwork.Components.Pipes.BrazedPlateHeatExchanger EX701(
        hctype_hot=hctype,
        Di_cold=DistrictHeatingNetwork.Data.BPHEData.E701.Di_cold,
        Di_hot=DistrictHeatingNetwork.Data.BPHEData.E701.Di_hot,
        L_cold=DistrictHeatingNetwork.Data.BPHEData.E701.L_cold,
        L_hot=DistrictHeatingNetwork.Data.BPHEData.E701.L_hot,
        hctype_cold=hctype,
        MWall=DistrictHeatingNetwork.Data.BPHEData.E701.MWall,
        Stot_cold=DistrictHeatingNetwork.Data.BPHEData.E701.Stot_cold,
        Stot_hot=DistrictHeatingNetwork.Data.BPHEData.E701.Stot_hot,
        Tin_start_cold=EX701_Tin_cold,
        Tin_start_hot=EX701_Tin_hot,
        Tout_start_cold=EX701_Tout_cold,
        Tout_start_hot=EX701_Tout_hot,
        cpm_cold=DistrictHeatingNetwork.Data.BPHEData.E701.cpm_cold,
        cpm_hot=DistrictHeatingNetwork.Data.BPHEData.E701.cpm_hot,
        t_cold=DistrictHeatingNetwork.Data.BPHEData.E701.t_cold,
        t_hot=DistrictHeatingNetwork.Data.BPHEData.E701.t_hot,
        gamma_nom_cold=DistrictHeatingNetwork.Data.BPHEData.E701.gamma_nom_cold,
        gamma_nom_hot=DistrictHeatingNetwork.Data.BPHEData.E701.gamma_nom_hot,
        h_cold=DistrictHeatingNetwork.Data.BPHEData.E701.h_cold,
        h_hot=DistrictHeatingNetwork.Data.BPHEData.E701.h_hot,
        hin_start_cold=DistrictHeatingNetwork.Data.BPHEData.E701.hin_start_cold,
        hin_start_hot=DistrictHeatingNetwork.Data.BPHEData.E701.hin_start_hot,
        k_cold=DistrictHeatingNetwork.Data.BPHEData.E701.k_cold,
        k_hot=DistrictHeatingNetwork.Data.BPHEData.E701.k_hot,
        kc_cold=1,
        kc_hot=1,
        lambdam_cold=DistrictHeatingNetwork.Data.BPHEData.E701.lambdam_cold,
        lambdam_hot=DistrictHeatingNetwork.Data.BPHEData.E701.lambdam_hot,
        m_flow_start_cold=DistrictHeatingNetwork.Data.BPHEData.E701.m_flow_start_cold,
        m_flow_start_hot=DistrictHeatingNetwork.Data.BPHEData.E701.m_flow_start_hot,
        n=5,
        nPipes_cold=DistrictHeatingNetwork.Data.BPHEData.E701.nPipes_cold,
        nPipes_hot=DistrictHeatingNetwork.Data.BPHEData.E701.nPipes_hot,
        nPlates=DistrictHeatingNetwork.Data.BPHEData.E701.nPlates,
        pin_start_cold=DistrictHeatingNetwork.Data.BPHEData.E701.pin_start_cold,
        pin_start_hot=DistrictHeatingNetwork.Data.BPHEData.E701.pin_start_hot,
        pout_start_cold=DistrictHeatingNetwork.Data.BPHEData.E701.pout_start_cold,
        pout_start_hot=DistrictHeatingNetwork.Data.BPHEData.E701.pout_start_hot,
        rho_nom_cold=(DistrictHeatingNetwork.Data.BPHEData.E701.rhoin_nom_cold +
            DistrictHeatingNetwork.Data.BPHEData.E701.rhoout_nom_cold)/2,
        rho_nom_hot=(DistrictHeatingNetwork.Data.BPHEData.E701.rhoin_nom_hot +
            DistrictHeatingNetwork.Data.BPHEData.E701.rhoout_nom_hot)/2,
        rhom_cold(displayUnit="kg/m3") = DistrictHeatingNetwork.Data.BPHEData.E701.rhom_cold,
        rhom_hot(displayUnit="g/cm3") = DistrictHeatingNetwork.Data.BPHEData.E701.rhom_hot,
        thermalInertia=false,
        u_nom_cold=DistrictHeatingNetwork.Data.BPHEData.E701.u_nom_cold,
        u_nom_hot=DistrictHeatingNetwork.Data.BPHEData.E701.u_nom_hot) annotation (
          Placement(transformation(
            extent={{17.5,29},{-17.5,-29}},
            rotation=-90,
            origin={117,-215.5})));

      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL701_FCV701_FT701(
        L=L_FCV701_FT701,
        h=h_FCV701_FT701,
        t=t_S700,
        pin_start=FCV701_pout,
        Tin_start=EX701_Tout_hot,
        Tout_start=EX701_Tout_hot,
        Di=Di_S700,
        q_m3h_start=EX701_q_m3h_hot,
        n=n,
        hctype=hctype) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=90,
            origin={138,-122})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL701_SourceOut_FCV701(
        L=L_HX701_SourceOut_FCV701,
        h=h_HX701_SourceOut_FCV701,
        t=t_S700,
        pin_start=EX701_pout_hot,
        Tin_start=EX701_Tout_hot,
        Tout_start=EX701_Tout_hot,
        Di=Di_S700,
        q_m3h_start=EX701_q_m3h_hot,
        n=n,
        hctype=hctype) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=90,
            origin={138,-182})));
      DistrictHeatingNetwork.Sensors.IdealMassFlowSensor FT701(T_start=
            EX701_Tout_hot, p_start=FCV701_pout)
        "Flow sensor at the outlet outlet of EX701 - hot side" annotation (
          Placement(transformation(
            extent={{-5,5},{5,-5}},
            rotation=90,
            origin={140,-104})));
      DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT701(T_start=
            EX701_Tout_hot, p_start=FCV701_pout)
        "Temperature sensor at the outlet of EX701 - hot side" annotation (
          Placement(transformation(
            extent={{-5,5},{5,-5}},
            rotation=90,
            origin={140,-88})));
      DistrictHeatingNetwork.Sensors.IdealAbsolutePressureSensor PT701
        "Pressure sensor at the outlet of EX701 - hot side" annotation (Placement(
            transformation(
            extent={{-5,5},{5,-5}},
            rotation=90,
            origin={140,-74})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL701_FT701_rackL2L3(
        L=L_FT701_rackL2L3,
        h=h_FT701_rackL2L3,
        t=t_S700,
        pin_start=FCV701_pout,
        Tin_start=EX701_Tout_hot,
        Tout_start=EX701_Tout_hot,
        Di=Di_S700,
        q_m3h_start=EX701_q_m3h_hot,
        n=n,
        hctype=hctype) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=90,
            origin={138,-58})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL701_TT702_SourceIn(
        L=L_HX701_TT702_SourceIn,
        h=h_HX701_TT702_SourceIn,
        t=t_S700,
        pin_start=EX701_pin_hot,
        Tin_start=EX701_Tin_hot,
        Tout_start=EX701_Tin_hot,
        Di=Di_S700,
        q_m3h_start=EX701_q_m3h_hot,
        n=n,
        hctype=hctype) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=-90,
            origin={98,-152})));
      DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT702(T_start=
            EX701_Tin_hot, p_start=EX701_pin_hot)
        "Temperature sensor at the inlet of EX701 - hot side" annotation (Placement(
            transformation(
            extent={{-5,-5},{5,5}},
            rotation=90,
            origin={96,-120})));
      DistrictHeatingNetwork.Sensors.IdealAbsolutePressureSensor PT702
        "Pressure sensor at the inlet of EX701 - hot side" annotation (Placement(
            transformation(
            extent={{-5,-5},{5,5}},
            rotation=90,
            origin={96,-80})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL701_rackL2L3_TT702(
        L=L_rackL2L3_TT702,
        h=h_rackL2L3_TT702,
        t=t_S700,
        pin_start=EX701_pin_hot,
        Tin_start=EX701_Tin_hot,
        Tout_start=EX701_Tin_hot,
        Di=Di_S700,
        q_m3h_start=EX701_q_m3h_hot,
        n=n,
        hctype=hctype) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=-90,
            origin={98,-58})));
      DistrictHeatingNetwork.Components.Pipes.BrazedPlateHeatExchanger EX711(
        hctype_hot=hctype,
        Di_cold=DistrictHeatingNetwork.Data.BPHEData.E701.Di_cold,
        Di_hot=DistrictHeatingNetwork.Data.BPHEData.E701.Di_hot,
        L_cold=DistrictHeatingNetwork.Data.BPHEData.E701.L_cold,
        L_hot=DistrictHeatingNetwork.Data.BPHEData.E701.L_hot,
        hctype_cold=hctype,
        MWall=DistrictHeatingNetwork.Data.BPHEData.E701.MWall,
        Stot_cold=DistrictHeatingNetwork.Data.BPHEData.E701.Stot_cold,
        Stot_hot=DistrictHeatingNetwork.Data.BPHEData.E701.Stot_hot,
        Tin_start_cold=DistrictHeatingNetwork.Data.BPHEData.E701.Tin_start_cold,
        Tin_start_hot=DistrictHeatingNetwork.Data.BPHEData.E701.Tin_start_hot,
        Tout_start_cold=DistrictHeatingNetwork.Data.BPHEData.E701.Tout_start_cold,
        Tout_start_hot=DistrictHeatingNetwork.Data.BPHEData.E701.Tout_start_hot,
        cpm_cold=DistrictHeatingNetwork.Data.BPHEData.E701.cpm_cold,
        cpm_hot=DistrictHeatingNetwork.Data.BPHEData.E701.cpm_hot,
        t_cold=DistrictHeatingNetwork.Data.BPHEData.E701.t_cold,
        t_hot=DistrictHeatingNetwork.Data.BPHEData.E701.t_hot,
        gamma_nom_cold=DistrictHeatingNetwork.Data.BPHEData.E701.gamma_nom_cold,
        gamma_nom_hot=DistrictHeatingNetwork.Data.BPHEData.E701.gamma_nom_hot,
        h_cold=DistrictHeatingNetwork.Data.BPHEData.E701.h_cold,
        h_hot=DistrictHeatingNetwork.Data.BPHEData.E701.h_hot,
        hin_start_cold=DistrictHeatingNetwork.Data.BPHEData.E701.hin_start_cold,
        hin_start_hot=DistrictHeatingNetwork.Data.BPHEData.E701.hin_start_hot,
        k_cold=DistrictHeatingNetwork.Data.BPHEData.E701.k_cold,
        k_hot=DistrictHeatingNetwork.Data.BPHEData.E701.k_hot,
        kc_cold=1,
        kc_hot=1,
        lambdam_cold=DistrictHeatingNetwork.Data.BPHEData.E701.lambdam_cold,
        lambdam_hot=DistrictHeatingNetwork.Data.BPHEData.E701.lambdam_hot,
        m_flow_start_cold=DistrictHeatingNetwork.Data.BPHEData.E701.m_flow_start_cold,
        m_flow_start_hot=DistrictHeatingNetwork.Data.BPHEData.E701.m_flow_start_hot,
        n=5,
        nPipes_cold=DistrictHeatingNetwork.Data.BPHEData.E701.nPipes_cold,
        nPipes_hot=DistrictHeatingNetwork.Data.BPHEData.E701.nPipes_hot,
        nPlates=DistrictHeatingNetwork.Data.BPHEData.E701.nPlates,
        pin_start_cold=DistrictHeatingNetwork.Data.BPHEData.E701.pin_start_cold,
        pin_start_hot=DistrictHeatingNetwork.Data.BPHEData.E701.pin_start_hot,
        pout_start_cold=DistrictHeatingNetwork.Data.BPHEData.E701.pout_start_cold,
        pout_start_hot=DistrictHeatingNetwork.Data.BPHEData.E701.pout_start_hot,
        rho_nom_cold=(DistrictHeatingNetwork.Data.BPHEData.E701.rhoin_nom_cold +
            DistrictHeatingNetwork.Data.BPHEData.E701.rhoout_nom_cold)/2,
        rho_nom_hot=(DistrictHeatingNetwork.Data.BPHEData.E701.rhoin_nom_hot +
            DistrictHeatingNetwork.Data.BPHEData.E701.rhoout_nom_hot)/2,
        rhom_cold(displayUnit="kg/m3") = DistrictHeatingNetwork.Data.BPHEData.E701.rhom_cold,
        rhom_hot(displayUnit="g/cm3") = DistrictHeatingNetwork.Data.BPHEData.E701.rhom_hot,
        thermalInertia=false,
        u_nom_cold=DistrictHeatingNetwork.Data.BPHEData.E701.u_nom_cold,
        u_nom_hot=DistrictHeatingNetwork.Data.BPHEData.E701.u_nom_hot) annotation (
          Placement(transformation(
            extent={{17.5,29},{-17.5,-29}},
            rotation=-90,
            origin={419,-218.5})));

      DistrictHeatingNetwork.Components.Valves.FlowCoefficientValve FCV711(
        Kv=DistrictHeatingNetwork.Data.ValveData.FCV711.Kv,
        dp_nom(displayUnit="Pa") = DistrictHeatingNetwork.Data.ValveData.FCV711.dp_nom,
        Tin_start(displayUnit="K") = EX711_Tout_hot,
        pin_start=EX711_pout_hot,
        q_m3h_start=EX711_q_m3h_hot) annotation (Placement(transformation(
            extent={{10,-10},{-10,10}},
            rotation=-90,
            origin={438,-150})));

      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL711_FCV711_FT711(
        L=L_FCV711_FT711,
        h=h_FCV711_FT711,
        t=t_S700,
        pin_start=FCV711_pout,
        Tin_start=EX711_Tout_hot,
        Tout_start=EX711_Tout_hot,
        Di=Di_S700,
        q_m3h_start=EX711_q_m3h_hot,
        n=n,
        hctype=hctype) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=90,
            origin={438,-120})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL711_SourceOut_FCV711(
        L=L_HX711_SourceOut_FCV711,
        h=h_HX711_SourceOut_FCV711,
        t=t_S700,
        pin_start=EX711_pout_hot,
        Tin_start=EX711_Tout_hot,
        Tout_start=EX711_Tout_hot,
        Di=Di_S700,
        q_m3h_start=EX711_q_m3h_hot,
        n=n,
        hctype=hctype) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=90,
            origin={438,-180})));
      DistrictHeatingNetwork.Sensors.IdealMassFlowSensor FT711(T_start=
            EX711_Tout_hot, p_start=FCV711_pout)
        "Flow sensor at the outlet outlet of EX711 - hot side" annotation (
          Placement(transformation(
            extent={{-5,5},{5,-5}},
            rotation=90,
            origin={440,-102})));
      DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT711(T_start=
            EX711_Tout_hot, p_start=FCV711_pout)
        "Temperature sensor at the outlet of EX711 - hot side" annotation (
          Placement(transformation(
            extent={{-5,5},{5,-5}},
            rotation=90,
            origin={440,-86})));
      DistrictHeatingNetwork.Sensors.IdealAbsolutePressureSensor PT711
        "Pressure sensor at the outlet of EX711 - hot side" annotation (Placement(
            transformation(
            extent={{-5,5},{5,-5}},
            rotation=90,
            origin={440,-72})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL711_FT711_rackL3L4(
        L=L_FT711_rackL3L4,
        h=h_FT711_rackL3L4,
        t=t_S700,
        pin_start=FCV711_pout,
        Tin_start=EX711_Tout_hot,
        Tout_start=EX711_Tout_hot,
        Di=Di_S700,
        q_m3h_start=EX711_q_m3h_hot,
        n=n,
        hctype=hctype) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=90,
            origin={438,-56})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL711_TT712_SourceIn(
        L=L_HX711_TT712_SourceIn,
        h=h_HX711_TT712_SourceIn,
        t=t_S700,
        pin_start=EX711_pin_hot,
        Tin_start=EX711_Tin_hot,
        Tout_start=EX711_Tin_hot,
        Di=Di_S700,
        q_m3h_start=EX711_q_m3h_hot,
        n=n,
        hctype=hctype) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=-90,
            origin={398,-150})));
      DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT712(T_start=
            EX711_Tin_hot, p_start=EX711_pin_hot)
        "Temperature sensor at the inlet of EX711 - hot side" annotation (Placement(
            transformation(
            extent={{-5,-5},{5,5}},
            rotation=90,
            origin={396,-120})));
      DistrictHeatingNetwork.Sensors.IdealAbsolutePressureSensor PT712
        "Pressure sensor at the inlet of EX711 - hot side" annotation (Placement(
            transformation(
            extent={{-5,-5},{5,5}},
            rotation=90,
            origin={396,-80})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL711_rackL3L4_TT712(
        L=L_rackL3L4_TT712,
        h=h_rackL3L4_TT712,
        t=t_S700,
        pin_start=EX711_pin_hot,
        Tin_start=EX711_Tin_hot,
        Tout_start=EX711_Tin_hot,
        Di=Di_S700,
        q_m3h_start=EX711_q_m3h_hot,
        n=n,
        hctype=hctype) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=-90,
            origin={398,-56})));
      DistrictHeatingNetwork.Components.Pipes.BrazedPlateHeatExchanger EX721(
        hctype_hot=hctype,
        Di_cold=DistrictHeatingNetwork.Data.BPHEData.E701.Di_cold,
        Di_hot=DistrictHeatingNetwork.Data.BPHEData.E701.Di_hot,
        L_cold=DistrictHeatingNetwork.Data.BPHEData.E701.L_cold,
        L_hot=DistrictHeatingNetwork.Data.BPHEData.E701.L_hot,
        hctype_cold=hctype,
        MWall=DistrictHeatingNetwork.Data.BPHEData.E701.MWall,
        Stot_cold=DistrictHeatingNetwork.Data.BPHEData.E701.Stot_cold,
        Stot_hot=DistrictHeatingNetwork.Data.BPHEData.E701.Stot_hot,
        Tin_start_cold=DistrictHeatingNetwork.Data.BPHEData.E701.Tin_start_cold,
        Tin_start_hot=DistrictHeatingNetwork.Data.BPHEData.E701.Tin_start_hot,
        Tout_start_cold=DistrictHeatingNetwork.Data.BPHEData.E701.Tout_start_cold,
        Tout_start_hot=DistrictHeatingNetwork.Data.BPHEData.E701.Tout_start_hot,
        cpm_cold=DistrictHeatingNetwork.Data.BPHEData.E701.cpm_cold,
        cpm_hot=DistrictHeatingNetwork.Data.BPHEData.E701.cpm_hot,
        t_cold=DistrictHeatingNetwork.Data.BPHEData.E701.t_cold,
        t_hot=DistrictHeatingNetwork.Data.BPHEData.E701.t_hot,
        gamma_nom_cold=DistrictHeatingNetwork.Data.BPHEData.E701.gamma_nom_cold,
        gamma_nom_hot=DistrictHeatingNetwork.Data.BPHEData.E701.gamma_nom_hot,
        h_cold=DistrictHeatingNetwork.Data.BPHEData.E701.h_cold,
        h_hot=DistrictHeatingNetwork.Data.BPHEData.E701.h_hot,
        hin_start_cold=DistrictHeatingNetwork.Data.BPHEData.E701.hin_start_cold,
        hin_start_hot=DistrictHeatingNetwork.Data.BPHEData.E701.hin_start_hot,
        k_cold=DistrictHeatingNetwork.Data.BPHEData.E701.k_cold,
        k_hot=DistrictHeatingNetwork.Data.BPHEData.E701.k_hot,
        kc_cold=1,
        kc_hot=1,
        lambdam_cold=DistrictHeatingNetwork.Data.BPHEData.E701.lambdam_cold,
        lambdam_hot=DistrictHeatingNetwork.Data.BPHEData.E701.lambdam_hot,
        m_flow_start_cold=DistrictHeatingNetwork.Data.BPHEData.E701.m_flow_start_cold,
        m_flow_start_hot=DistrictHeatingNetwork.Data.BPHEData.E701.m_flow_start_hot,
        n=5,
        nPipes_cold=DistrictHeatingNetwork.Data.BPHEData.E701.nPipes_cold,
        nPipes_hot=DistrictHeatingNetwork.Data.BPHEData.E701.nPipes_hot,
        nPlates=DistrictHeatingNetwork.Data.BPHEData.E701.nPlates,
        pin_start_cold=DistrictHeatingNetwork.Data.BPHEData.E701.pin_start_cold,
        pin_start_hot=DistrictHeatingNetwork.Data.BPHEData.E701.pin_start_hot,
        pout_start_cold=DistrictHeatingNetwork.Data.BPHEData.E701.pout_start_cold,
        pout_start_hot=DistrictHeatingNetwork.Data.BPHEData.E701.pout_start_hot,
        rho_nom_cold=(DistrictHeatingNetwork.Data.BPHEData.E701.rhoin_nom_cold +
            DistrictHeatingNetwork.Data.BPHEData.E701.rhoout_nom_cold)/2,
        rho_nom_hot=(DistrictHeatingNetwork.Data.BPHEData.E701.rhoin_nom_hot +
            DistrictHeatingNetwork.Data.BPHEData.E701.rhoout_nom_hot)/2,
        rhom_cold(displayUnit="kg/m3") = DistrictHeatingNetwork.Data.BPHEData.E701.rhom_cold,
        rhom_hot(displayUnit="g/cm3") = DistrictHeatingNetwork.Data.BPHEData.E701.rhom_hot,
        thermalInertia=false,
        u_nom_cold=DistrictHeatingNetwork.Data.BPHEData.E701.u_nom_cold,
        u_nom_hot=DistrictHeatingNetwork.Data.BPHEData.E701.u_nom_hot) annotation (
          Placement(transformation(
            extent={{17.5,29},{-17.5,-29}},
            rotation=-90,
            origin={577,-218.5})));

      DistrictHeatingNetwork.Components.Valves.FlowCoefficientValve FCV721(
        Kv=DistrictHeatingNetwork.Data.ValveData.FCV721.Kv,
        dp_nom(displayUnit="Pa") = DistrictHeatingNetwork.Data.ValveData.FCV721.dp_nom,
        Tin_start(displayUnit="K") = EX721_Tout_hot,
        pin_start=EX721_pout_hot,
        q_m3h_start=EX721_q_m3h_cold) annotation (Placement(transformation(
            extent={{10,-10},{-10,10}},
            rotation=-90,
            origin={598,-150})));

      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL721_FCV721_FT721(
        L=L_FCV721_FT721,
        h=h_FCV721_FT721,
        t=t_S700,
        pin_start=FCV721_pout,
        Tin_start=EX721_Tout_hot,
        Tout_start=EX721_Tout_hot,
        Di=Di_S700,
        q_m3h_start=EX721_q_m3h_hot,
        n=n,
        hctype=hctype) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=90,
            origin={598,-122})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL721_SourceOut_FCV721(
        L=L_HX721_SourceOut_FCV721,
        h=h_HX721_SourceOut_FCV721,
        t=t_S700,
        pin_start=EX721_pout_hot,
        Tin_start=EX721_Tout_hot,
        Tout_start=EX721_Tout_hot,
        Di=Di_S700,
        q_m3h_start=EX721_q_m3h_hot,
        n=n,
        hctype=hctype) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=90,
            origin={598,-180})));
      DistrictHeatingNetwork.Sensors.IdealMassFlowSensor FT721(T_start=
            EX721_Tout_hot, p_start=FCV721_pout)
        "Flow sensor at the outlet outlet of EX721 - hot side" annotation (
          Placement(transformation(
            extent={{-5,5},{5,-5}},
            rotation=90,
            origin={600,-102})));
      DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT721(T_start=
            EX721_Tout_hot, p_start=FCV721_pout)
        "Temperature sensor at the outlet of EX721 - hot side" annotation (
          Placement(transformation(
            extent={{-5,5},{5,-5}},
            rotation=90,
            origin={600,-86})));
      DistrictHeatingNetwork.Sensors.IdealAbsolutePressureSensor PT721
        "Pressure sensor at the outlet of EX721 - hot side" annotation (Placement(
            transformation(
            extent={{-5,5},{5,-5}},
            rotation=90,
            origin={600,-72})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL721_FT721_rackL4L5(
        L=L_FT721_rackL4L5,
        h=h_FT721_rackL4L5,
        t=t_S700,
        pin_start=FCV721_pout,
        Tin_start=EX721_Tout_hot,
        Tout_start=EX721_Tout_hot,
        Di=Di_S700,
        q_m3h_start=EX721_q_m3h_hot,
        n=n,
        hctype=hctype) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=90,
            origin={598,-56})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL721_TT722_SourceIn(
        L=L_HX721_TT722_SourceIn,
        h=h_HX721_TT722_SourceIn,
        t=t_S700,
        pin_start=EX721_pin_hot,
        Tin_start=EX721_Tin_hot,
        Tout_start=EX721_Tin_hot,
        Di=Di_S700,
        q_m3h_start=EX721_q_m3h_hot,
        n=n,
        hctype=hctype) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=-90,
            origin={558,-150})));
      DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT722(T_start=
            EX721_Tin_hot, p_start=EX721_pin_hot)
        "Temperature sensor at the inlet of EX721 - hot side" annotation (Placement(
            transformation(
            extent={{-5,-5},{5,5}},
            rotation=90,
            origin={556,-120})));
      DistrictHeatingNetwork.Sensors.IdealAbsolutePressureSensor PT722
        "Pressure sensor at the inlet of EX721 - hot side" annotation (Placement(
            transformation(
            extent={{-5,-5},{5,5}},
            rotation=90,
            origin={556,-80})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL721_rackL4L5_TT722(
        L=L_rackL4L5_TT722,
        h=h_rackL4L5_TT722,
        t=t_S700,
        pin_start=EX721_pin_hot,
        Tin_start=EX721_Tin_hot,
        Tout_start=EX721_Tin_hot,
        Di=Di_S700,
        q_m3h_start=EX721_q_m3h_hot,
        n=n,
        hctype=hctype) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=-90,
            origin={558,-56})));
      DistrictHeatingNetwork.Components.Pipes.BrazedPlateHeatExchanger EX731(
        hctype_hot=hctype,
        Di_cold=DistrictHeatingNetwork.Data.BPHEData.E701.Di_cold,
        Di_hot=DistrictHeatingNetwork.Data.BPHEData.E701.Di_hot,
        L_cold=DistrictHeatingNetwork.Data.BPHEData.E701.L_cold,
        L_hot=DistrictHeatingNetwork.Data.BPHEData.E701.L_hot,
        hctype_cold=hctype,
        MWall=DistrictHeatingNetwork.Data.BPHEData.E701.MWall,
        Stot_cold=DistrictHeatingNetwork.Data.BPHEData.E701.Stot_cold,
        Stot_hot=DistrictHeatingNetwork.Data.BPHEData.E701.Stot_hot,
        Tin_start_cold=DistrictHeatingNetwork.Data.BPHEData.E701.Tin_start_cold,
        Tin_start_hot=DistrictHeatingNetwork.Data.BPHEData.E701.Tin_start_hot,
        Tout_start_cold=DistrictHeatingNetwork.Data.BPHEData.E701.Tout_start_cold,
        Tout_start_hot=DistrictHeatingNetwork.Data.BPHEData.E701.Tout_start_hot,
        cpm_cold=DistrictHeatingNetwork.Data.BPHEData.E701.cpm_cold,
        cpm_hot=DistrictHeatingNetwork.Data.BPHEData.E701.cpm_hot,
        t_cold=DistrictHeatingNetwork.Data.BPHEData.E701.t_cold,
        t_hot=DistrictHeatingNetwork.Data.BPHEData.E701.t_hot,
        gamma_nom_cold=DistrictHeatingNetwork.Data.BPHEData.E701.gamma_nom_cold,
        gamma_nom_hot=DistrictHeatingNetwork.Data.BPHEData.E701.gamma_nom_hot,
        h_cold=DistrictHeatingNetwork.Data.BPHEData.E701.h_cold,
        h_hot=DistrictHeatingNetwork.Data.BPHEData.E701.h_hot,
        hin_start_cold=DistrictHeatingNetwork.Data.BPHEData.E701.hin_start_cold,
        hin_start_hot=DistrictHeatingNetwork.Data.BPHEData.E701.hin_start_hot,
        k_cold=DistrictHeatingNetwork.Data.BPHEData.E701.k_cold,
        k_hot=DistrictHeatingNetwork.Data.BPHEData.E701.k_hot,
        kc_cold=1,
        kc_hot=1,
        lambdam_cold=DistrictHeatingNetwork.Data.BPHEData.E701.lambdam_cold,
        lambdam_hot=DistrictHeatingNetwork.Data.BPHEData.E701.lambdam_hot,
        m_flow_start_cold=DistrictHeatingNetwork.Data.BPHEData.E701.m_flow_start_cold,
        m_flow_start_hot=DistrictHeatingNetwork.Data.BPHEData.E701.m_flow_start_hot,
        n=5,
        nPipes_cold=DistrictHeatingNetwork.Data.BPHEData.E701.nPipes_cold,
        nPipes_hot=DistrictHeatingNetwork.Data.BPHEData.E701.nPipes_hot,
        nPlates=DistrictHeatingNetwork.Data.BPHEData.E701.nPlates,
        pin_start_cold=DistrictHeatingNetwork.Data.BPHEData.E701.pin_start_cold,
        pin_start_hot=DistrictHeatingNetwork.Data.BPHEData.E701.pin_start_hot,
        pout_start_cold=DistrictHeatingNetwork.Data.BPHEData.E701.pout_start_cold,
        pout_start_hot=DistrictHeatingNetwork.Data.BPHEData.E701.pout_start_hot,
        rho_nom_cold=(DistrictHeatingNetwork.Data.BPHEData.E701.rhoin_nom_cold +
            DistrictHeatingNetwork.Data.BPHEData.E701.rhoout_nom_cold)/2,
        rho_nom_hot=(DistrictHeatingNetwork.Data.BPHEData.E701.rhoin_nom_hot +
            DistrictHeatingNetwork.Data.BPHEData.E701.rhoout_nom_hot)/2,
        rhom_cold(displayUnit="kg/m3") = DistrictHeatingNetwork.Data.BPHEData.E701.rhom_cold,
        rhom_hot(displayUnit="g/cm3") = DistrictHeatingNetwork.Data.BPHEData.E701.rhom_hot,
        thermalInertia=false,
        u_nom_cold=DistrictHeatingNetwork.Data.BPHEData.E701.u_nom_cold,
        u_nom_hot=DistrictHeatingNetwork.Data.BPHEData.E701.u_nom_hot) annotation (
          Placement(transformation(
            extent={{17.5,29},{-17.5,-29}},
            rotation=-90,
            origin={277,-217.5})));

      DistrictHeatingNetwork.Components.Valves.FlowCoefficientValve FCV731(
        Kv=DistrictHeatingNetwork.Data.ValveData.FCV731.Kv,
        dp_nom(displayUnit="Pa") = DistrictHeatingNetwork.Data.ValveData.FCV731.dp_nom,
        Tin_start(displayUnit="K") = EX731_Tout_hot,
        pin_start=EX731_pout_hot,
        q_m3h_start=EX731_q_m3h_cold) annotation (Placement(transformation(
            extent={{10,-10},{-10,10}},
            rotation=-90,
            origin={298,-150})));

      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL731_FCV731_FT731(
        L=L_FCV731_FT731,
        h=h_FCV731_FT731,
        t=t_S700,
        pin_start=FCV731_pout,
        Tin_start=EX731_Tout_hot,
        Tout_start=EX731_Tout_hot,
        Di=Di_S700,
        q_m3h_start=EX731_q_m3h_hot,
        n=n,
        hctype=hctype) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=90,
            origin={298,-124})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL731_SourceOut_FCV731(
        L=L_HX731_SourceOut_FCV731,
        h=h_HX731_SourceOut_FCV731,
        t=t_S700,
        pin_start=EX731_pout_hot,
        Tin_start=EX731_Tout_hot,
        Tout_start=EX731_Tout_hot,
        Di=Di_S700,
        q_m3h_start=EX731_q_m3h_hot,
        n=n,
        hctype=hctype) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=90,
            origin={298,-180})));
      DistrictHeatingNetwork.Sensors.IdealMassFlowSensor FT731(T_start=
            EX731_Tout_hot, p_start=FCV731_pout)
        "Flow sensor at the outlet outlet of EX731 - hot side" annotation (
          Placement(transformation(
            extent={{-5,5},{5,-5}},
            rotation=90,
            origin={300,-106})));
      DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT731(T_start=
            EX731_Tout_hot, p_start=FCV731_pout)
        "Temperature sensor at the outlet of EX731 - hot side" annotation (
          Placement(transformation(
            extent={{-5,5},{5,-5}},
            rotation=90,
            origin={300,-90})));
      DistrictHeatingNetwork.Sensors.IdealAbsolutePressureSensor PT731
        "Pressure sensor at the outlet of EX731 - hot side" annotation (Placement(
            transformation(
            extent={{-5,5},{5,-5}},
            rotation=90,
            origin={300,-76})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL731_FT731_rackL6L7(
        L=L_FT731_rackL6L7,
        h=h_FT731_rackL6L7,
        t=t_S700,
        pin_start=FCV731_pout,
        Tin_start=EX731_Tout_hot,
        Tout_start=EX731_Tout_hot,
        Di=Di_S700,
        q_m3h_start=EX731_q_m3h_hot,
        n=n,
        hctype=hctype) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=90,
            origin={298,-60})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL731_TT732_SourceIn(
        L=L_HX731_TT732_SourceIn,
        h=h_HX731_TT732_SourceIn,
        t=t_S700,
        pin_start=EX731_pin_hot,
        Tin_start=EX731_Tin_hot,
        Tout_start=EX731_Tin_hot,
        Di=Di_S700,
        q_m3h_start=EX731_q_m3h_hot,
        n=n,
        hctype=hctype) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=-90,
            origin={258,-150})));
      DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT732(T_start=
            EX731_Tin_hot, p_start=EX731_pin_hot)
        "Temperature sensor at the inlet of EX731 - hot side" annotation (Placement(
            transformation(
            extent={{-5,-5},{5,5}},
            rotation=90,
            origin={256,-120})));
      DistrictHeatingNetwork.Sensors.IdealAbsolutePressureSensor PT732
        "Pressure sensor at the inlet of EX731 - hot side" annotation (Placement(
            transformation(
            extent={{-5,-5},{5,5}},
            rotation=90,
            origin={256,-80})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL731_rackL6L7_TT732(
        L=L_rackL6L7_TT732,
        h=h_rackL6L7_TT732,
        t=t_S700,
        pin_start=EX731_pin_hot,
        Tin_start=EX731_Tin_hot,
        Tout_start=EX731_Tin_hot,
        Di=Di_S700,
        q_m3h_start=EX731_q_m3h_hot,
        n=n,
        hctype=hctype) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=-90,
            origin={258,-60})));
      DistrictHeatingNetwork.Components.Valves.FlowCoefficientValve TCV731(
        Kv=DistrictHeatingNetwork.Data.ValveData.TCV731.Kv,
        dp_nom=DistrictHeatingNetwork.Data.ValveData.TCV731.dp_nom,
        rho_nom=DistrictHeatingNetwork.Data.ValveData.TCV731.rho_nom,
        q_m3h_nom=DistrictHeatingNetwork.Data.ValveData.TCV731.q_nom_m3h,
        Tin_start=DistrictHeatingNetwork.Data.ValveData.TCV731.Tin_start,
        pin_start=DistrictHeatingNetwork.Data.ValveData.TCV731.pin_start,
        q_m3h_start=q_Users) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=-90,
            origin={258,-320})));
      DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT734(T_start=
            Tin_start_Cool, p_start=pout_start_Users)
        "Temperature sensor at the outlet of EX731 - cold side" annotation (
          Placement(transformation(
            extent={{-5.5,-5.5},{5.5,5.5}},
            rotation=90,
            origin={255.5,-269.5})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL_TT734_TCV731(
        L=L_TT734_TCV731,
        h=h_TT734_TCV731,
        t=t_Users,
        pin_start=pin_start_Users,
        Tin_start=Tin_start_Cool,
        Tout_start=Tin_start_Cool,
        Di=Di_Users,
        q_m3h_start=q_Users,
        hctype=hctype,
        n=n) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={258,-290})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL_rackUsersIn_TT703(
        L=L_rUsersIn_TT703,
        h=h_rUsersIn_TT703,
        t=t_Users,
        pin_start=pin_start_Users,
        Tin_start=Tout_start_Cool,
        Tout_start=Tout_start_Cool,
        Di=Di_Users,
        q_m3h_start=q_Users,
        hctype=hctype,
        n=n) annotation (Placement(transformation(
            extent={{10,-10},{-10,10}},
            rotation=-90,
            origin={138,-290})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL_rackUsersIn_TT723(
        L=L_rUsersIn_TT723,
        h=h_rUsersIn_TT723,
        t=t_Users,
        pin_start=pin_start_Users,
        Tin_start=Tout_start_Cool,
        Tout_start=Tout_start_Cool,
        Di=Di_Users,
        q_m3h_start=q_Users,
        hctype=hctype,
        n=n) annotation (Placement(transformation(
            extent={{10,-10},{-10,10}},
            rotation=-90,
            origin={598,-320})));
      DistrictHeatingNetwork.Components.Valves.FlowCoefficientValve TCV721(
        Kv=DistrictHeatingNetwork.Data.ValveData.TCV721.Kv,
        dp_nom=DistrictHeatingNetwork.Data.ValveData.TCV721.dp_nom,
        rho_nom=DistrictHeatingNetwork.Data.ValveData.TCV721.rho_nom,
        q_m3h_nom=DistrictHeatingNetwork.Data.ValveData.TCV721.q_nom_m3h,
        Tin_start=DistrictHeatingNetwork.Data.ValveData.TCV721.Tin_start,
        pin_start=DistrictHeatingNetwork.Data.ValveData.TCV721.pin_start,
        q_m3h_start=q_Users) annotation (Placement(transformation(
            extent={{-10,10.5},{10,-10.5}},
            rotation=-90,
            origin={557.5,-320})));
      DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT723(T_start=
            Tout_start_Cool, p_start=pin_start_Users)
        "Temperature sensor at the inlet of EX721 - cold side" annotation (
          Placement(transformation(
            extent={{-6,-6},{6,6}},
            rotation=90,
            origin={595,-271})));
      DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT724(T_start=
            Tin_start_Cool, p_start=pout_start_Users)
        "Temperature sensor at the outlet of EX721 - cold side" annotation (
          Placement(transformation(
            extent={{-6,-6},{6,6}},
            rotation=90,
            origin={556,-272})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL_TT724_TCV721(
        L=L_TT724_TCV721,
        h=h_TT724_TCV721,
        t=t_Users,
        pin_start=pin_start_Users,
        Tin_start=Tin_start_Cool,
        Tout_start=Tin_start_Cool,
        Di=Di_Users,
        q_m3h_start=q_Users,
        hctype=hctype,
        n=n) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={558,-290})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL_rackUsersIn_TT713(
        L=L_rUsersIn_TT713,
        h=h_rUsersIn_TT713,
        t=t_Users,
        pin_start=pin_start_Users,
        pout_start=pin_start_Users - 0.1e5,
        Tin_start=Tout_start_Cool,
        Tout_start=Tout_start_Cool,
        Di=Di_Users,
        hctype=hctype,
        n=n) annotation (Placement(transformation(
            extent={{10,-10},{-10,10}},
            rotation=-90,
            origin={438,-319})));
      DistrictHeatingNetwork.Components.Valves.FlowCoefficientValve TCV711(
        Kv=DistrictHeatingNetwork.Data.ValveData.TCV711.Kv,
        dp_nom=DistrictHeatingNetwork.Data.ValveData.TCV711.dp_nom,
        rho_nom=DistrictHeatingNetwork.Data.ValveData.TCV711.rho_nom,
        q_m3h_nom=DistrictHeatingNetwork.Data.ValveData.TCV711.q_nom_m3h,
        Tin_start=DistrictHeatingNetwork.Data.ValveData.TCV711.Tin_start,
        pin_start=DistrictHeatingNetwork.Data.ValveData.TCV711.pin_start,
        q_m3h_start=q_Users) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=-90,
            origin={398,-320})));
      DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT713(T_start=
            Tout_start_Cool, p_start=pin_start_Users)
        "Temperature sensor at the inlet of EX711 - cold side" annotation (
          Placement(transformation(
            extent={{-6,-6},{6,6}},
            rotation=90,
            origin={435,-268})));
      DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT714(T_start=
            Tin_start_Cool, p_start=pout_start_Users)
        "Temperature sensor at the outlet of EX711 - cold side" annotation (
          Placement(transformation(
            extent={{-6,-6},{6,6}},
            rotation=90,
            origin={396,-268})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL_TT714_TCV711(
        L=L_TT714_TCV711,
        h=h_TT714_TCV711,
        t=t_Users,
        pin_start=pin_start_Users,
        Tin_start=Tin_start_Cool,
        Tout_start=Tin_start_Cool,
        Di=Di_Users,
        q_m3h_start=q_Users,
        hctype=hctype,
        n=n) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={398,-290})));
      DistrictHeatingNetwork.Components.Valves.FlowCoefficientValve TCV701(
        Kv=DistrictHeatingNetwork.Data.ValveData.TCV701.Kv,
        dp_nom=DistrictHeatingNetwork.Data.ValveData.TCV701.dp_nom,
        rho_nom=DistrictHeatingNetwork.Data.ValveData.TCV701.rho_nom,
        q_m3h_nom=DistrictHeatingNetwork.Data.ValveData.TCV701.q_nom_m3h,
        Tin_start=DistrictHeatingNetwork.Data.ValveData.TCV701.Tin_start,
        pin_start=DistrictHeatingNetwork.Data.ValveData.TCV701.pin_start,
        q_m3h_start=q_Users) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=-90,
            origin={98,-320})));
      DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT704(T_start=
            Tin_start_Cool, p_start=pout_start_Users)
        "Temperature sensor at the outlet of EX701 - cold side" annotation (
          Placement(transformation(
            extent={{-6,-6},{6,6}},
            rotation=90,
            origin={96,-269})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL_TT704_TCV701(
        L=L_TT704_TCV701,
        h=h_TT704_TCV701,
        t=t_Users,
        pin_start=pin_start_Users,
        Tin_start=Tin_start_Cool,
        Tout_start=Tin_start_Cool,
        Di=Di_Users,
        q_m3h_start=q_Users,
        hctype=hctype,
        n=n) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={98,-290})));
      DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT703(T_start=
            Tout_start_Cool, p_start=pin_start_Users)
        "Temperature sensor at the inlet of EX701 - cold side" annotation (
          Placement(transformation(
            extent={{-6,-6},{6,6}},
            rotation=90,
            origin={134,-264})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL_rackUsersIn_TT733(
        L=L_rUsersIn_TT733,
        h=h_rUsersIn_TT733,
        t=t_Users,
        pin_start=pin_start_Users,
        Tin_start=Tout_start_Cool,
        Tout_start=Tout_start_Cool,
        Di=Di_Users,
        q_m3h_start=q_Users,
        hctype=hctype,
        n=n) annotation (Placement(transformation(
            extent={{10,-10},{-10,10}},
            rotation=-90,
            origin={298,-320})));
      DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT733(T_start=
            Tout_start_Cool, p_start=pin_start_Users)
        "Temperature sensor at the inlet of EX731 - cold side" annotation (
          Placement(transformation(
            extent={{-6,-6},{6,6}},
            rotation=90,
            origin={295,-270})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL_EX721_EX711_cold(
        L=L_EX721_EX711_cold,
        h=h_EX721_EX711_cold,
        t=t_Rack,
        pin_start=pin_start_Users,
        Tin_start=Tout_start_Cool,
        Tout_start=Tout_start_Cool,
        Di=Di_Rack,
        q_m3h_start=3*q_Users_total,
        hctype=hctype,
        n=n) annotation (Placement(transformation(
            extent={{10,10},{-10,-10}},
            rotation=0,
            origin={486,-360})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL_EX701_EX731_cold(
        L=L_EX701_EX731_cold,
        h=h_EX701_EX731_cold,
        t=t_Rack,
        pin_start=pin_start_Users,
        Tin_start=Tout_start_Cool,
        Tout_start=Tout_start_Cool,
        Di=Di_Rack,
        q_m3h_start=2*q_Users_total,
        hctype=hctype,
        n=n) annotation (Placement(transformation(
            extent={{10,10},{-10,-10}},
            rotation=0,
            origin={358,-360})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL_EX711_EX701_cold(
        L=L_EX711_EX701_cold,
        h=h_EX711_EX701_cold,
        t=t_Rack,
        pin_start=pin_start_Users,
        Tin_start=Tout_start_Cool,
        Tout_start=Tout_start_Cool,
        Di=Di_Rack,
        q_m3h_start=q_Users,
        hctype=hctype,
        n=n) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=0,
            origin={198,-361})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL_TCV701_rackUsersOut(
        L=L_TCV701_rUsersOut,
        h=h_TCV701_rUsersOut,
        t=t_Users,
        pin_start=pin_start_Users,
        Tin_start=Tin_start_Cool,
        Tout_start=Tin_start_Cool,
        Di=Di_Users,
        q_m3h_start=q_Users,
        hctype=hctype,
        n=n) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=-90,
            origin={98,-378})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL_TCV731_rackUsersOut(
        L=L_TCV731_rUsersOut,
        h=h_TCV731_rUsersOut,
        t=t_Users,
        pin_start=pin_start_Users,
        Tin_start=Tin_start_Cool,
        Tout_start=Tin_start_Cool,
        Di=Di_Users,
        q_m3h_start=q_Users,
        hctype=hctype,
        n=n) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={258,-378})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL_EX711_EX701_hot(
        L=L_EX711_EX701_hot,
        h=h_EX711_EX701_hot,
        t=t_Rack,
        pin_start=pin_start_Users,
        Tin_start=Tin_start_Cool,
        Tout_start=Tin_start_Cool,
        Di=Di_Rack,
        q_m3h_start=q_Users,
        hctype=hctype,
        n=n) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=0,
            origin={318,-400})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL_TCV711_rackUsersOut(
        L=L_TCV711_rUsersOut,
        h=h_TCV711_rUsersOut,
        t=t_Users,
        pin_start=pin_start_Users,
        Tin_start=Tin_start_Cool,
        Tout_start=Tin_start_Cool,
        Di=Di_Users,
        q_m3h_start=q_Users,
        hctype=hctype,
        n=n) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={398,-378})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL_EX721_EX711_hot(
        L=L_EX721_EX711_hot,
        h=h_EX721_EX711_hot,
        t=t_Rack,
        pin_start=pin_start_Users,
        Tin_start=Tin_start_Cool,
        Tout_start=Tin_start_Cool,
        Di=Di_Rack,
        q_m3h_start=3*q_Users,
        hctype=hctype,
        n=n) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=0,
            origin={478,-400})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL_EX701_EX731_hot(
        L=L_EX701_EX731_hot,
        h=h_EX701_EX731_hot,
        t=t_Rack,
        pin_start=pin_start_Users,
        Tin_start=Tin_start_Cool,
        Tout_start=Tin_start_Cool,
        Di=Di_Rack,
        q_m3h_start=2*q_Users,
        hctype=hctype,
        n=n) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=0,
            origin={168,-400})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL_TCV721_rackUsersOut(
        L=L_TCV721_rUsersOut,
        h=h_TCV721_rUsersOut,
        t=t_Users,
        pin_start=pin_start_Users,
        Tin_start=Tin_start_Cool,
        Tout_start=Tin_start_Cool,
        Di=Di_Users,
        q_m3h_start=q_Users,
        hctype=hctype,
        n=n) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=-90,
            origin={558,-379})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL_UsersIn_EX721(
        L=L_UsersIn_EX721,
        h=h_UsersIn_EX721,
        t=t_Rack,
        pin_start=pin_start_Users,
        Tin_start=Tout_start_Cool,
        Tout_start=Tout_start_Cool,
        Di=Di_Rack,
        q_m3h_start=q_Users_total,
        hctype=hctype,
        n=n) annotation (Placement(transformation(
            extent={{10,10},{-10,-10}},
            rotation=0,
            origin={622,-360})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL_RR_UsersIn(
        L=L_RR_UsersIn,
        h=h_RR_UsersIn,
        t=t_RR,
        pin_start=pin_start_Users,
        Tin_start=Tout_start_Cool,
        Tout_start=Tout_start_Cool,
        Di=Di_RR,
        q_m3h_start=q_Users_total,
        hctype=hctype,
        n=n) annotation (Placement(transformation(
            extent={{10,10},{-10,-10}},
            rotation=0,
            origin={662,-360})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL_UsersOut_EX721(
        L=L_UsersOut_EX721,
        h=h_UsersOut_EX721,
        t=t_Rack,
        pin_start=pin_start_Users,
        Tin_start=Tin_start_Cool,
        Tout_start=Tin_start_Cool,
        Di=Di_Rack,
        q_m3h_start=q_Users_total,
        hctype=hctype,
        n=n) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=0,
            origin={597,-400})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL_RR_UsersOut(
        L=L_RR_UsersOut,
        h=h_RR_UsersOut,
        t=t_RR,
        pin_start=pin_start_Users,
        Tin_start=Tin_start_Cool,
        Tout_start=Tin_start_Cool,
        Di=Di_RR,
        q_m3h_start=q_Users_total,
        hctype=hctype,
        n=n) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=0,
            origin={646,-400})));
      DistrictHeatingNetwork.Components.Valves.FlowCoefficientValve FCVR01(
        Kv=Kvalve,
        dp_nom(displayUnit="Pa") = 1.09928e5,
        rho_nom(displayUnit="kg/m3") = 1000,
        Tin_start(displayUnit="K") = Tout_start_Cool,
        pin_start(displayUnit="Pa") = 2.77476e5) annotation (Placement(
            transformation(
            extent={{-10,-10},{10,10}},
            rotation=0,
            origin={766,-360})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV RR00_PL_VER901_FCVR01(
        L=L_VER901_FCVR01,
        h=h_VER901_FCVR01,
        t=t_RR,
        pin_start=pin_start_Users,
        Tin_start=Tout_start_Cool,
        Tout_start=Tout_start_Cool,
        Di=Di_RR,
        q_m3h_start=q_Cool - q_Users_total,
        hctype=hctype,
        n=n) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=0,
            origin={736,-360})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV RR00_PL_FCVR01_FTR03(
        L=L_FCVR01_FTR03,
        h=h_FCVR01_FTR03,
        t=t_RR,
        pin_start=pin_start_Users,
        Tin_start=Tout_start_Cool,
        Tout_start=Tout_start_Cool,
        Di=Di_RR,
        q_m3h_start=q_Cool - q_Users_total,
        hctype=hctype,
        n=n) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=0,
            origin={796,-360})));
      DistrictHeatingNetwork.Sources.SinkPressure VER901(
        p0=210000,
        T0(displayUnit="K") = 7 + 273.15,
        R=1) annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=90,
            origin={685,-331})));
      DistrictHeatingNetwork.Sensors.IdealMassFlowSensor FTR03(T_start=
            Tout_start_Cool, p_start=pin_start_Cool)
        "Flow Sensor at the outlet of valve FCVR01" annotation (Placement(
            transformation(
            extent={{-5,-5},{5,5}},
            rotation=0,
            origin={818,-358})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV RR00_PL_PTR01_FTR01(
        L=L_PTR01_FTR01,
        h=h_PTR01_FTR01,
        t=t_RR,
        pin_start=pin_start_Users,
        Tin_start=Tin_start_Cool,
        Tout_start=Tin_start_Cool,
        Di=Di_RR,
        q_m3h_start=q_Cool,
        hctype=hctype,
        n=n) annotation (Placement(transformation(
            extent={{10,-10},{-10,10}},
            rotation=-90,
            origin={826,-254})));
      DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TTR01(T_start=
            Tin_start_Cool, p_start=pin_start_Cool)
        "Temperature sensor at the inlet of chiller RR01" annotation (Placement(
            transformation(
            extent={{-6,-6},{6,6}},
            rotation=-90,
            origin={828,-299})));
      DistrictHeatingNetwork.Sensors.IdealAbsolutePressureSensor PTR01
        "Pressure sensor at the inlet of chiller RR01" annotation (Placement(
            transformation(
            extent={{-6,-6},{6,6}},
            rotation=-90,
            origin={828,-289})));
      DistrictHeatingNetwork.Sensors.IdealMassFlowSensor FTR01(T_start=
            Tin_start_Cool, p_start=pin_start_Cool)
        "Flow Sensor at the inlet of chiller RR01" annotation (Placement(
            transformation(
            extent={{5,-5},{-5,5}},
            rotation=-90,
            origin={828,-229})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV RR00_PL_FTR01_RR01(
        L=L_FTR01_RR01,
        h=h_FTR01_RR01,
        t=t_RR,
        pin_start=pin_start_Users,
        Tin_start=Tin_start_Cool,
        Tout_start=Tin_start_Cool,
        Di=Di_RR,
        q_m3h_start=q_Cool,
        hctype=hctype,
        n=n)
        "Pipeline connecting the outlet of the flow sensor and the inlet of the chiller"
        annotation (Placement(transformation(
            extent={{10,-10},{-10,10}},
            rotation=-90,
            origin={826,-204})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV RR00_PL_FTR03_PTR01(
        L=L_FTR03_PTR01,
        h=h_FTR03_PTR01,
        t=t_RR,
        pin_start=pin_start_Users,
        Tin_start=Tin_start_Cool,
        Tout_start=Tin_start_Cool,
        Di=Di_RR,
        q_m3h_start=q_Cool,
        hctype=hctype,
        n=n) annotation (Placement(transformation(
            extent={{10,-10},{-10,10}},
            rotation=-90,
            origin={826,-334})));
      DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TTR02(T_start=
            Tout_start_Cool, p_start=pin_start_Users)
        "Temperature sensor at the outlet of chiller RR01" annotation (Placement(
            transformation(
            extent={{-6,-6},{6,6}},
            rotation=90,
            origin={701,-286})));
      DistrictHeatingNetwork.Sensors.IdealAbsolutePressureSensor PTR02
        "Pressure sensor at the outlet of chiller RR01" annotation (Placement(
            transformation(
            extent={{-6,-6},{6,6}},
            rotation=90,
            origin={701,-276})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV RR00_PL_PR01_PTR02(
        L=L_PR01_PTR02,
        h=h_PR01_PTR02,
        t=t_RR,
        pin_start=pin_start_Users,
        Tin_start=Tout_start_Cool,
        Tout_start=Tout_start_Cool,
        Di=Di_RR,
        q_m3h_start=q_Cool,
        hctype=hctype,
        n=n)
        "Pipeline connecting the outlet of pump PR01 and sensors PTR02 & TTR02"
        annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=-90,
            origin={704,-256})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV RR00_PL_TTR02_VER901(
        L=L_TTR02_VER901,
        h=h_TTR02_VER901,
        t=t_RR,
        pin_start=pin_start_Users,
        Tin_start=Tout_start_Cool,
        Tout_start=Tout_start_Cool,
        Di=Di_RR,
        q_m3h_start=q_Cool,
        hctype=hctype,
        n=n) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=-90,
            origin={704,-306})));
      DistrictHeatingNetwork.Components.TurboMachines.PrescribedPump PR01(
        Tin_start(displayUnit="K") = Tout_start_Cool,
        Tout_start(displayUnit="K") = Tout_start_Cool,
        a=DistrictHeatingNetwork.Data.PumpData.PR01.a,
        b=DistrictHeatingNetwork.Data.PumpData.PR01.b,
        m_flow_start=m_flow_Cool,
        dpnom=DistrictHeatingNetwork.Data.PumpData.PR01.dpnom,
        etaelec=DistrictHeatingNetwork.Data.PumpData.PR01.etaelec,
        etamech=DistrictHeatingNetwork.Data.PumpData.PR01.etamech,
        etanom=DistrictHeatingNetwork.Data.PumpData.PR01.etanom,
        hin_start=DistrictHeatingNetwork.Data.PumpData.PR01.hin_start,
        m_flow_nom=DistrictHeatingNetwork.Data.PumpData.PR01.m_flow_nom,
        omeganom=DistrictHeatingNetwork.Data.PumpData.PR01.omeganom,
        pin_start(displayUnit="Pa") = 2e5,
        pout_start(displayUnit="Pa") = 2.6e5,
        qnom_inm3h=DistrictHeatingNetwork.Data.PumpData.PR01.qnom_inm3h,
        rhonom(displayUnit="kg/m3") = DistrictHeatingNetwork.Data.PumpData.PR01.rhonom,
        headnom=DistrictHeatingNetwork.Data.PumpData.PR01.headnom,
        headmax=DistrictHeatingNetwork.Data.PumpData.PR01.headnommax,
        headmin=DistrictHeatingNetwork.Data.PumpData.PR01.headnommin,
        qnom_inm3h_min=DistrictHeatingNetwork.Data.PumpData.PR01.qnommin_inm3h,
        qnom_inm3h_max=DistrictHeatingNetwork.Data.PumpData.PR01.qnommax_inm3h,
        use_in_omega=true)                                                      annotation (Placement(transformation(
            extent={{-13,13},{13,-13}},
            rotation=-90,
            origin={704,-213})));

      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV RR00_PL_RR01_PR01(
        L=L_RR01_PR01,
        h=h_RR01_PR01,
        t=t_RR,
        pin_start=pin_start_Users,
        Tin_start=Tout_start_Cool,
        Tout_start=Tout_start_Cool,
        Di=Di_RR,
        q_m3h_start=q_Cool,
        hctype=hctype,
        n=n) "Pipeline connecting the outlet of Chiller and the inlet of pump PR01"
        annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=-90,
            origin={704,-178})));

        DistrictHeatingNetwork.Components.ThermalMachines.ControlledChillerNoDynamicsSP
        RR01(
        Tout_cold_set=Tout_start_Cool,
        dp_cold_start=50000,
        m_flow_cold_start=m_flow_Cool)
        annotation (Placement(transformation(extent={{732,-154},{803,-83}})));

      parameter Integer n = 2 "Number of volumes in each pipe";
      parameter DistrictHeatingNetwork.Choices.Pipe.HCtypes hctype=
          DistrictHeatingNetwork.Choices.Pipe.HCtypes.Middle                                     "Location of pressure state";

      // EX701
      parameter Real EX701_q_m3h_hot = 2.5;
      parameter DistrictHeatingNetwork.Types.Pressure EX701_pin_hot=2.5e5;
      parameter DistrictHeatingNetwork.Types.Pressure EX701_pout_hot=2.4e5;
      parameter DistrictHeatingNetwork.Types.Pressure FCV701_pout=2e5;
      parameter DistrictHeatingNetwork.Types.Temperature EX701_Tin_hot=17 + 273.15;
      parameter DistrictHeatingNetwork.Types.Temperature EX701_Tout_hot=15 + 273.15;

      parameter Real EX701_q_m3h_cold(unit = "m3/h") = 1.5;
      parameter DistrictHeatingNetwork.Types.MassFlowRate m_flow_EX701_cold=
          EX701_q_m3h_cold*1000/3600;
      parameter DistrictHeatingNetwork.Types.Pressure EX701_pin_cold=2.2e5;
      parameter DistrictHeatingNetwork.Types.Pressure EX701_pout_cold=2e5;
      parameter DistrictHeatingNetwork.Types.Temperature EX701_Tin_cold=7 + 273.15;
      parameter DistrictHeatingNetwork.Types.Temperature EX701_Tout_cold=14 + 273.15;

      // EX711
      parameter Real EX711_q_m3h_hot = 2.5;
      parameter DistrictHeatingNetwork.Types.Pressure EX711_pin_hot=2e5;
      parameter DistrictHeatingNetwork.Types.Pressure EX711_pout_hot=1.99e5;
      parameter DistrictHeatingNetwork.Types.Pressure FCV711_pout=1.98e5;
      parameter DistrictHeatingNetwork.Types.Temperature EX711_Tin_hot=17 + 273.15;
      parameter DistrictHeatingNetwork.Types.Temperature EX711_Tout_hot=15 + 273.15;

      parameter Real EX711_q_m3h_cold(unit = "m3/h") = 1.5;
      parameter DistrictHeatingNetwork.Types.MassFlowRate m_flow_EX711_cold=
          EX711_q_m3h_cold*1000/3600;
      parameter DistrictHeatingNetwork.Types.Pressure EX711_pin_cold=2.2e5;
      parameter DistrictHeatingNetwork.Types.Pressure EX711_pout_cold=2e5;
      parameter DistrictHeatingNetwork.Types.Temperature EX711_Tin_cold=7 + 273.15;
      parameter DistrictHeatingNetwork.Types.Temperature EX711_Tout_cold=14 + 273.15;

      // EX721
      parameter Real EX721_q_m3h_hot = 2.5;
      parameter DistrictHeatingNetwork.Types.Pressure EX721_pin_hot=2e5;
      parameter DistrictHeatingNetwork.Types.Pressure EX721_pout_hot=1.99e5;
      parameter DistrictHeatingNetwork.Types.Pressure FCV721_pout=1.98e5;
      parameter DistrictHeatingNetwork.Types.Temperature EX721_Tin_hot=17 + 273.15;
      parameter DistrictHeatingNetwork.Types.Temperature EX721_Tout_hot=15 + 273.15;

      parameter Real EX721_q_m3h_cold(unit = "m3/h") = 1.5;
      parameter DistrictHeatingNetwork.Types.MassFlowRate m_flow_EX721_cold=
          EX721_q_m3h_cold*1000/3600;
      parameter DistrictHeatingNetwork.Types.Pressure EX721_pin_cold=2.2e5;
      parameter DistrictHeatingNetwork.Types.Pressure EX721_pout_cold=2e5;
      parameter DistrictHeatingNetwork.Types.Temperature EX721_Tin_cold=7 + 273.15;
      parameter DistrictHeatingNetwork.Types.Temperature EX721_Tout_cold=14 + 273.15;

      // EX731
      parameter Real EX731_q_m3h_hot = 2.5;
      parameter DistrictHeatingNetwork.Types.Pressure EX731_pin_hot=2e5;
      parameter DistrictHeatingNetwork.Types.Pressure EX731_pout_hot=1.99e5;
      parameter DistrictHeatingNetwork.Types.Pressure FCV731_pout=1.98e5;
      parameter DistrictHeatingNetwork.Types.Temperature EX731_Tin_hot=17 + 273.15;
      parameter DistrictHeatingNetwork.Types.Temperature EX731_Tout_hot=15 + 273.15;

      parameter Real EX731_q_m3h_cold(unit = "m3/h") = 1;
      parameter DistrictHeatingNetwork.Types.MassFlowRate m_flow_EX731_cold=0.5*1000/
          3600;
      parameter DistrictHeatingNetwork.Types.Pressure EX731_pin_cold=2.2e5;
      parameter DistrictHeatingNetwork.Types.Pressure EX731_pout_cold=2e5;
      parameter DistrictHeatingNetwork.Types.Temperature EX731_Tin_cold=7 + 273.15;
      parameter DistrictHeatingNetwork.Types.Temperature EX731_Tout_cold=14 + 273.15;

      parameter DistrictHeatingNetwork.Types.Length Di_S700=51e-3;
      parameter DistrictHeatingNetwork.Types.Length t_S700=1.5e-3;

      parameter Real FCV701theta[:,:] = [0, 1; 100, 1];
      parameter Real FCV711theta[:,:] = [0, 1; 100, 1];
      parameter Real FCV721theta[:,:] = [0, 1; 100, 1];
      parameter Real FCV731theta[:,:] = [0, 1; 100, 1];

      // Lengths of pipelines COLD SIDE
      parameter DistrictHeatingNetwork.Types.Length L_HX701_SourceOut_FCV701=0.6;
      parameter DistrictHeatingNetwork.Types.Length L_HX711_SourceOut_FCV711=0.6;
      parameter DistrictHeatingNetwork.Types.Length L_HX721_SourceOut_FCV721=0.6;
      parameter DistrictHeatingNetwork.Types.Length L_HX731_SourceOut_FCV731=0.6;
      parameter DistrictHeatingNetwork.Types.Length h_HX701_SourceOut_FCV701=0;
      parameter DistrictHeatingNetwork.Types.Length h_HX711_SourceOut_FCV711=0;
      parameter DistrictHeatingNetwork.Types.Length h_HX721_SourceOut_FCV721=0;
      parameter DistrictHeatingNetwork.Types.Length h_HX731_SourceOut_FCV731=0;

    //   parameter DistrictHeatingNetwork.Types.Length L_FCV701_FT701=2.50;
    //   parameter DistrictHeatingNetwork.Types.Length h_FCV701_FT701=2.50;
    //   parameter DistrictHeatingNetwork.Types.Length L_FCV711_FT711=2.50;
    //   parameter DistrictHeatingNetwork.Types.Length h_FCV711_FT711=2.50;
    //   parameter DistrictHeatingNetwork.Types.Length L_FCV721_FT721=2.50;
    //   parameter DistrictHeatingNetwork.Types.Length h_FCV721_FT721=2.50;
    //   parameter DistrictHeatingNetwork.Types.Length L_FCV731_FT731=2.25;
    //   parameter DistrictHeatingNetwork.Types.Length h_FCV731_FT731=2.25;

      parameter DistrictHeatingNetwork.Types.Length L_FCV701_FT701=2.5;
      parameter DistrictHeatingNetwork.Types.Length h_FCV701_FT701=0;
      parameter DistrictHeatingNetwork.Types.Length L_FCV711_FT711=2.5;
      parameter DistrictHeatingNetwork.Types.Length h_FCV711_FT711=0;
      parameter DistrictHeatingNetwork.Types.Length L_FCV721_FT721=2.5;
      parameter DistrictHeatingNetwork.Types.Length h_FCV721_FT721=0;
      parameter DistrictHeatingNetwork.Types.Length L_FCV731_FT731=2.25;
      parameter DistrictHeatingNetwork.Types.Length h_FCV731_FT731=0;

      parameter DistrictHeatingNetwork.Types.Length L_FT701_rackL2L3=5.2 + 5 + 1;
      parameter DistrictHeatingNetwork.Types.Length h_FT701_rackL2L3=-1;
      parameter DistrictHeatingNetwork.Types.Length L_FT711_rackL3L4=1 + 0.7 + 5 + 9.2
           + 1;
      parameter DistrictHeatingNetwork.Types.Length h_FT711_rackL3L4=-1;
      parameter DistrictHeatingNetwork.Types.Length L_FT721_rackL4L5=1 + 2 + 5 + 9 +
          1 + 1;
      parameter DistrictHeatingNetwork.Types.Length h_FT721_rackL4L5=-1;
      parameter DistrictHeatingNetwork.Types.Length L_FT731_rackL6L7=1.2 + 4 + 0.25 +
          0.25 + 0.3 + 3 + 0.4 + 0.5;
      parameter DistrictHeatingNetwork.Types.Length h_FT731_rackL6L7=-0.25 - 0.5;

      // Lengths of pipelines HOT SIDE
      parameter DistrictHeatingNetwork.Types.Length L_HX701_TT702_SourceIn=1.5 + 1.0
           + 0.4;
      parameter DistrictHeatingNetwork.Types.Length L_HX711_TT712_SourceIn=1.5 + 1.0
           + 0.4;
      parameter DistrictHeatingNetwork.Types.Length L_HX721_TT722_SourceIn=1.5 + 1.0
           + 0.4;
      parameter DistrictHeatingNetwork.Types.Length L_HX731_TT732_SourceIn=1.5 + 1.0
           + 0.4;
      parameter DistrictHeatingNetwork.Types.Length h_HX701_TT702_SourceIn=1.5 + 1.0;
      parameter DistrictHeatingNetwork.Types.Length h_HX711_TT712_SourceIn=1.5 + 1.0;
      parameter DistrictHeatingNetwork.Types.Length h_HX721_TT722_SourceIn=1.5 + 1.0;
      parameter DistrictHeatingNetwork.Types.Length h_HX731_TT732_SourceIn=1.5 + 1.0;

      parameter DistrictHeatingNetwork.Types.Length L_rackL2L3_TT702=5.2 + 5 + 1;
      parameter DistrictHeatingNetwork.Types.Length h_rackL2L3_TT702=-1;
      parameter DistrictHeatingNetwork.Types.Length L_rackL3L4_TT712=1 + 0.7 + 5 + 9.2
           + 1;
      parameter DistrictHeatingNetwork.Types.Length h_rackL3L4_TT712=-1;
      parameter DistrictHeatingNetwork.Types.Length L_rackL4L5_TT722=1 + 2 + 5 + 9 +
          1 + 1;
      parameter DistrictHeatingNetwork.Types.Length h_rackL4L5_TT722=-1;
      parameter DistrictHeatingNetwork.Types.Length L_rackL6L7_TT732=1.2 + 4 + 0.25 +
          0.3 + 3 + 0.4 + 0.5;
      parameter DistrictHeatingNetwork.Types.Length h_rackL6L7_TT732=-0.25 - 0.5;

      // Internal diameters & thickness
      parameter DistrictHeatingNetwork.Types.Length t_Source=1.5e-3;
      parameter DistrictHeatingNetwork.Types.Length Di_Source=32e-3;

      //1. Cooling System

      parameter DistrictHeatingNetwork.Types.Pressure pin_start_Cool=0.92e5;
      parameter DistrictHeatingNetwork.Types.Pressure pout_start_Cool=0.92e5;
      parameter DistrictHeatingNetwork.Types.Pressure pin_start_PR01=
          pout_start_Cool;
      parameter DistrictHeatingNetwork.Types.Pressure pout_start_PR01=2e5;
      parameter DistrictHeatingNetwork.Types.Temperature Tin_start_Cool=16 + 273.15;
      parameter DistrictHeatingNetwork.Types.Temperature Tout_start_Cool=7 + 273.15;
      parameter DistrictHeatingNetwork.Types.MassFlowRate m_flow_Cool=q_Cool*998/3600;
      parameter Real q_Cool(unit = "m3/h") = 32;
      parameter DistrictHeatingNetwork.Types.Length t_RR=1.5e-3;
      parameter DistrictHeatingNetwork.Types.Length Di_RR=85e-3;
      parameter Real Kvalve = 90;
      parameter Real FCVR01theta[:,:] = [0, 0.5; 100, 0.5];
      //parameter Real PR01omega[:,:] = [0, 2*3.141592654*40; 100, 2*3.141592654*40; 300, 2*3.141592654*40; 400, 2*3.141592654*40];
      parameter Real PR01omega[:,:] = [0, 32.5; 100, 32.5];

      //2. Users System
      parameter DistrictHeatingNetwork.Types.Pressure pin_start_Users=3e5;
      parameter DistrictHeatingNetwork.Types.Pressure pout_start_Users=2.5e5;
      parameter DistrictHeatingNetwork.Types.Temperature T_start_UserIn=7 + 273.15;
      parameter Real q_Users_total(unit = "m3/h") = 20;
      parameter Real q_Users(unit = "m3/h") = q_Users_total/4;
      parameter DistrictHeatingNetwork.Types.Length t_Users=1.5e-3;
      parameter DistrictHeatingNetwork.Types.Length Di_Users=32e-3;
      parameter DistrictHeatingNetwork.Types.Length t_Rack=1.5e-3;
      parameter DistrictHeatingNetwork.Types.Length Di_Rack=51e-3;
      parameter Real TCV701theta[:,:] = [0, 1; 100, 1];
      parameter Real TCV711theta[:,:] = [0, 1; 100, 1];
      parameter Real TCV721theta[:,:] = [0, 1; 100, 1];
      parameter Real TCV731theta[:,:] = [0, 1; 100, 1];

       // Lengths of pipelines source side
      parameter DistrictHeatingNetwork.Types.Length L_VER901_FCVR01=1;
      parameter DistrictHeatingNetwork.Types.Length h_VER901_FCVR01=-0.8;
      parameter DistrictHeatingNetwork.Types.Length L_FCVR01_FTR03=2.95;
      parameter DistrictHeatingNetwork.Types.Length h_FCVR01_FTR03=2.35;
      parameter DistrictHeatingNetwork.Types.Length L_FTR03_PTR01=1.05;
      parameter DistrictHeatingNetwork.Types.Length h_FTR03_PTR01=0.25;
      parameter DistrictHeatingNetwork.Types.Length L_PTR01_FTR01=1.90;
      parameter DistrictHeatingNetwork.Types.Length h_PTR01_FTR01=-1.90;
      parameter DistrictHeatingNetwork.Types.Length L_FTR01_RR01=1.97;
      parameter DistrictHeatingNetwork.Types.Length h_FTR01_RR01=-0.72;
      parameter DistrictHeatingNetwork.Types.Length L_RR01_PR01=1.275;
      parameter DistrictHeatingNetwork.Types.Length h_RR01_PR01=0;
      parameter DistrictHeatingNetwork.Types.Length L_PR01_PTR02=2.8;
      parameter DistrictHeatingNetwork.Types.Length h_PR01_PTR02=1;
      parameter DistrictHeatingNetwork.Types.Length L_TTR02_VER901=0.43;
      parameter DistrictHeatingNetwork.Types.Length h_TTR02_VER901=0;

      parameter DistrictHeatingNetwork.Types.Length L_UsersIn_EX721=0.75;
      parameter DistrictHeatingNetwork.Types.Length h_UsersIn_EX721=0;
      parameter DistrictHeatingNetwork.Types.Length L_EX721_EX711_cold=1.50;
      parameter DistrictHeatingNetwork.Types.Length h_EX721_EX711_cold=0;
      parameter DistrictHeatingNetwork.Types.Length L_EX711_EX701_cold=0.50;
      parameter DistrictHeatingNetwork.Types.Length h_EX711_EX701_cold=0;
      parameter DistrictHeatingNetwork.Types.Length L_EX701_EX731_cold=0.50;
      parameter DistrictHeatingNetwork.Types.Length h_EX701_EX731_cold=0;

      parameter DistrictHeatingNetwork.Types.Length L_UsersOut_EX721=0.75;
      parameter DistrictHeatingNetwork.Types.Length h_UsersOut_EX721=0;
      parameter DistrictHeatingNetwork.Types.Length L_EX721_EX711_hot=1.50;
      parameter DistrictHeatingNetwork.Types.Length h_EX721_EX711_hot=0;
      parameter DistrictHeatingNetwork.Types.Length L_EX711_EX701_hot=0.50;
      parameter DistrictHeatingNetwork.Types.Length h_EX711_EX701_hot=0;
      parameter DistrictHeatingNetwork.Types.Length L_EX701_EX731_hot=0.50;
      parameter DistrictHeatingNetwork.Types.Length h_EX701_EX731_hot=0;

      parameter DistrictHeatingNetwork.Types.Length L_TT704_TCV701=0.65;
      parameter DistrictHeatingNetwork.Types.Length h_TT704_TCV701=0.65;
      parameter DistrictHeatingNetwork.Types.Length L_TT714_TCV711=0.65;
      parameter DistrictHeatingNetwork.Types.Length h_TT714_TCV711=0.65;
      parameter DistrictHeatingNetwork.Types.Length L_TT724_TCV721=0.65;
      parameter DistrictHeatingNetwork.Types.Length h_TT724_TCV721=0.65;
      parameter DistrictHeatingNetwork.Types.Length L_TT734_TCV731=0.65;
      parameter DistrictHeatingNetwork.Types.Length h_TT734_TCV731=0.65;

      parameter DistrictHeatingNetwork.Types.Length L_TCV701_rUsersOut=1 + 0.45;
      parameter DistrictHeatingNetwork.Types.Length h_TCV701_rUsersOut=1;
      parameter DistrictHeatingNetwork.Types.Length L_TCV711_rUsersOut=1 + 0.45;
      parameter DistrictHeatingNetwork.Types.Length h_TCV711_rUsersOut=1;
      parameter DistrictHeatingNetwork.Types.Length L_TCV721_rUsersOut=1 + 0.45;
      parameter DistrictHeatingNetwork.Types.Length h_TCV721_rUsersOut=1;
      parameter DistrictHeatingNetwork.Types.Length L_TCV731_rUsersOut=1 + 0.66 + 0.66;
      parameter DistrictHeatingNetwork.Types.Length h_TCV731_rUsersOut=1;

      parameter DistrictHeatingNetwork.Types.Length L_rUsersIn_TT703=1.65 + 0.45;
      parameter DistrictHeatingNetwork.Types.Length h_rUsersIn_TT703=-1.65;
      parameter DistrictHeatingNetwork.Types.Length L_rUsersIn_TT713=1.65 + 0.45;
      parameter DistrictHeatingNetwork.Types.Length h_rUsersIn_TT713=-1.65;
      parameter DistrictHeatingNetwork.Types.Length L_rUsersIn_TT723=1.65 + 0.45;
      parameter DistrictHeatingNetwork.Types.Length h_rUsersIn_TT723=-1.65;
      parameter DistrictHeatingNetwork.Types.Length L_rUsersIn_TT733=1.65 + 0.66 + 0.66;
      parameter DistrictHeatingNetwork.Types.Length h_rUsersIn_TT733=-1.65;

      parameter DistrictHeatingNetwork.Types.Length L_RR_UsersIn=0.8 + 1.2 + 0.5 + 2;
      parameter DistrictHeatingNetwork.Types.Length h_RR_UsersIn=0.8 + 0.6;

      parameter DistrictHeatingNetwork.Types.Length L_RR_UsersOut=2;
      parameter DistrictHeatingNetwork.Types.Length h_RR_UsersOut=0;

      parameter Real ToutcoolSP[:,:] = [0, 7; 50, 7; 60, 17; 100, 17];
    equation
      connect(PL701_FCV701_FT701.inlet,FCV701. outlet) annotation (Line(
          points={{138,-132},{138,-140}},
          color={140,56,54},
          thickness=0.5));
      connect(FCV701.inlet,PL701_SourceOut_FCV701. outlet) annotation (Line(
          points={{138,-160},{138,-172}},
          color={140,56,54},
          thickness=0.5));
      connect(PL701_SourceOut_FCV701.inlet,EX701. outhot) annotation (Line(
          points={{138,-192},{138,-206.75},{137.3,-206.75}},
          color={140,56,54},
          thickness=0.5));
      connect(FT701.inlet,PL701_FCV701_FT701. outlet) annotation (Line(
          points={{138,-107},{138,-112}},
          color={140,56,54},
          thickness=0.5));
      connect(PL701_FT701_rackL2L3.inlet,PT701. inlet) annotation (Line(
          points={{138,-68},{138,-74}},
          color={140,56,54},
          thickness=0.5));
      connect(PL701_TT702_SourceIn.inlet,TT702. inlet) annotation (Line(
          points={{98,-142},{98,-120}},
          color={140,56,54},
          thickness=0.5));
      connect(TT702.inlet,PT702. inlet) annotation (Line(
          points={{98,-120},{98,-80}},
          color={140,56,54},
          thickness=0.5));
      connect(PL701_TT702_SourceIn.outlet,EX701. inhot) annotation (Line(
          points={{98,-162},{96.7,-162},{96.7,-206.75}},
          color={140,56,54},
          thickness=0.5));
      connect(PL701_rackL2L3_TT702.outlet,PT702. inlet) annotation (Line(
          points={{98,-68},{98,-80}},
          color={140,56,54},
          thickness=0.5));
      connect(PL711_FCV711_FT711.inlet,FCV711. outlet) annotation (Line(
          points={{438,-130},{438,-140}},
          color={140,56,54},
          thickness=0.5));
      connect(FCV711.inlet,PL711_SourceOut_FCV711. outlet) annotation (Line(
          points={{438,-160},{438,-170}},
          color={140,56,54},
          thickness=0.5));
      connect(PL711_SourceOut_FCV711.inlet,EX711. outhot) annotation (Line(
          points={{438,-190},{438,-193.375},{439.3,-193.375},{439.3,-209.75}},
          color={140,56,54},
          thickness=0.5));
      connect(FT711.inlet,PL711_FCV711_FT711. outlet) annotation (Line(
          points={{438,-105},{438,-110}},
          color={140,56,54},
          thickness=0.5));
      connect(PL711_FT711_rackL3L4.inlet,PT711. inlet) annotation (Line(
          points={{438,-66},{438,-72}},
          color={140,56,54},
          thickness=0.5));
      connect(PL711_TT712_SourceIn.inlet,TT712. inlet) annotation (Line(
          points={{398,-140},{398,-120}},
          color={140,56,54},
          thickness=0.5));
      connect(TT712.inlet,PT712. inlet) annotation (Line(
          points={{398,-120},{398,-80}},
          color={140,56,54},
          thickness=0.5));
      connect(PT712.inlet,PL711_rackL3L4_TT712. outlet) annotation (Line(
          points={{398,-80},{398,-66}},
          color={140,56,54},
          thickness=0.5));
      connect(PL711_TT712_SourceIn.outlet,EX711. inhot) annotation (Line(
          points={{398,-160},{398.7,-160},{398.7,-209.75}},
          color={140,56,54},
          thickness=0.5));
      connect(PT701.inlet,TT701. inlet) annotation (Line(
          points={{138,-74},{138,-88}},
          color={140,56,54},
          thickness=0.5));
      connect(TT701.inlet,FT701. outlet) annotation (Line(
          points={{138,-88},{138,-101}},
          color={140,56,54},
          thickness=0.5));
      connect(PT711.inlet,TT711. inlet) annotation (Line(
          points={{438,-72},{438,-86}},
          color={140,56,54},
          thickness=0.5));
      connect(FT711.outlet,TT711. inlet) annotation (Line(
          points={{438,-99},{438,-86}},
          color={140,56,54},
          thickness=0.5));
      connect(PL721_FCV721_FT721.inlet,FCV721. outlet) annotation (Line(
          points={{598,-132},{598,-140}},
          color={140,56,54},
          thickness=0.5));
      connect(FCV721.inlet,PL721_SourceOut_FCV721.outlet) annotation (Line(
          points={{598,-160},{598,-170}},
          color={140,56,54},
          thickness=0.5));
      connect(PL721_SourceOut_FCV721.inlet,EX721.outhot) annotation (Line(
          points={{598,-190},{598,-199.875},{597.3,-199.875},{597.3,-209.75}},
          color={140,56,54},
          thickness=0.5));
      connect(FT721.inlet,PL721_FCV721_FT721. outlet) annotation (Line(
          points={{598,-105},{598,-112}},
          color={140,56,54},
          thickness=0.5));
      connect(PL721_FT721_rackL4L5.inlet,PT721. inlet) annotation (Line(
          points={{598,-66},{598,-72}},
          color={140,56,54},
          thickness=0.5));
      connect(PL721_TT722_SourceIn.inlet,TT722.inlet) annotation (Line(
          points={{558,-140},{558,-120}},
          color={140,56,54},
          thickness=0.5));
      connect(TT722.inlet,PT722.inlet) annotation (Line(
          points={{558,-120},{558,-80}},
          color={140,56,54},
          thickness=0.5));
      connect(PT722.inlet,PL721_rackL4L5_TT722.outlet) annotation (Line(
          points={{558,-80},{558,-66}},
          color={140,56,54},
          thickness=0.5));
      connect(PL721_TT722_SourceIn.outlet,EX721. inhot) annotation (Line(
          points={{558,-160},{558,-210},{556,-210},{556,-209.75},{556.7,-209.75}},
          color={140,56,54},
          thickness=0.5));
      connect(PL731_FCV731_FT731.inlet,FCV731. outlet) annotation (Line(
          points={{298,-134},{298,-140}},
          color={140,56,54},
          thickness=0.5));
      connect(FCV731.inlet,PL731_SourceOut_FCV731. outlet) annotation (Line(
          points={{298,-160},{298,-170}},
          color={140,56,54},
          thickness=0.5));
      connect(PL731_SourceOut_FCV731.inlet,EX731. outhot) annotation (Line(
          points={{298,-190},{298,-197.875},{297.3,-197.875},{297.3,-208.75}},
          color={140,56,54},
          thickness=0.5));
      connect(FT731.inlet,PL731_FCV731_FT731. outlet) annotation (Line(
          points={{298,-109},{298,-114}},
          color={140,56,54},
          thickness=0.5));
      connect(PL731_FT731_rackL6L7.inlet,PT731. inlet) annotation (Line(
          points={{298,-70},{298,-76}},
          color={140,56,54},
          thickness=0.5));
      connect(PL731_TT732_SourceIn.inlet,TT732. inlet) annotation (Line(
          points={{258,-140},{258,-120}},
          color={140,56,54},
          thickness=0.5));
      connect(TT732.inlet,PT732. inlet) annotation (Line(
          points={{258,-120},{258,-80}},
          color={140,56,54},
          thickness=0.5));
      connect(PL731_TT732_SourceIn.outlet,EX731. inhot) annotation (Line(
          points={{258,-160},{258,-194},{256.7,-194},{256.7,-208.75}},
          color={140,56,54},
          thickness=0.5));
      connect(PL731_rackL6L7_TT732.outlet,PT732. inlet) annotation (Line(
          points={{258,-70},{258,-80}},
          color={140,56,54},
          thickness=0.5));
      connect(PT721.inlet,TT721. inlet) annotation (Line(
          points={{598,-72},{598,-86}},
          color={140,56,54},
          thickness=0.5));
      connect(FT721.outlet,TT721. inlet) annotation (Line(
          points={{598,-99},{598,-86}},
          color={140,56,54},
          thickness=0.5));
      connect(PT731.inlet,TT731. inlet) annotation (Line(
          points={{298,-76},{298,-90}},
          color={140,56,54},
          thickness=0.5));
      connect(TT731.inlet,FT731. outlet) annotation (Line(
          points={{298,-90},{298,-103}},
          color={140,56,54},
          thickness=0.5));
      connect(PL_TT734_TCV731.inlet,TT734. inlet) annotation (Line(
          points={{258,-280},{258,-275},{257.7,-275},{257.7,-269.5}},
          color={140,56,54},
          thickness=0.5));
      connect(TCV731.inlet,PL_TT734_TCV731. outlet) annotation (Line(
          points={{258,-310},{258,-300}},
          color={140,56,54},
          thickness=0.5));
      connect(EX731.outcold,TT734. inlet) annotation (Line(
          points={{256.7,-226.25},{256.7,-247.875},{257.7,-247.875},{257.7,-269.5}},
          color={140,56,54},
          thickness=0.5));
      connect(EX721.incold,PL_rackUsersIn_TT723. outlet) annotation (Line(
          points={{597.3,-227.25},{597.3,-298.125},{598,-298.125},{598,-310}},
          color={140,56,54},
          thickness=0.5));
      connect(EX721.incold,TT723. inlet) annotation (Line(
          points={{597.3,-227.25},{597.3,-261.125},{597.4,-261.125},{597.4,-271}},
          color={140,56,54},
          thickness=0.5));
      connect(EX721.outcold,TT724. inlet) annotation (Line(
          points={{556.7,-227.25},{558.4,-227.25},{558.4,-272}},
          color={140,56,54},
          thickness=0.5));
      connect(EX721.outcold,PL_TT724_TCV721. inlet) annotation (Line(
          points={{556.7,-227.25},{558,-227.25},{558,-280}},
          color={140,56,54},
          thickness=0.5));
      connect(EX711.outcold,TT714. inlet) annotation (Line(
          points={{398.7,-227.25},{398.4,-227.25},{398.4,-268}},
          color={140,56,54},
          thickness=0.5));
      connect(EX711.outcold,PL_TT714_TCV711. inlet) annotation (Line(
          points={{398.7,-227.25},{398,-227.25},{398,-280}},
          color={140,56,54},
          thickness=0.5));
      connect(PL_TT714_TCV711.outlet,TCV711. inlet) annotation (Line(
          points={{398,-300},{398,-310}},
          color={140,56,54},
          thickness=0.5));
      connect(PL_rackUsersIn_TT713.outlet,TT713. inlet) annotation (Line(
          points={{438,-309},{438,-288.5},{437.4,-288.5},{437.4,-268}},
          color={140,56,54},
          thickness=0.5));
      connect(TT713.inlet,EX711. incold) annotation (Line(
          points={{437.4,-268},{437.4,-247.625},{439.3,-247.625},{439.3,-227.25}},
          color={140,56,54},
          thickness=0.5));
      connect(EX701.outcold,TT704. inlet) annotation (Line(
          points={{96.7,-224.25},{98.4,-224.25},{98.4,-269}},
          color={140,56,54},
          thickness=0.5));
      connect(EX701.outcold,PL_TT704_TCV701. inlet) annotation (Line(
          points={{96.7,-224.25},{98,-224.25},{98,-280}},
          color={140,56,54},
          thickness=0.5));
      connect(PL_TT704_TCV701.outlet,TCV701. inlet) annotation (Line(
          points={{98,-300},{98,-310}},
          color={140,56,54},
          thickness=0.5));
      connect(PL_rackUsersIn_TT703.outlet,TT703. inlet) annotation (Line(
          points={{138,-280},{138,-272},{136.4,-272},{136.4,-264}},
          color={140,56,54},
          thickness=0.5));
      connect(TT703.inlet,EX701. incold) annotation (Line(
          points={{136.4,-264},{136.4,-244.125},{137.3,-244.125},{137.3,-224.25}},
          color={140,56,54},
          thickness=0.5));
      connect(EX731.incold,PL_rackUsersIn_TT733. outlet) annotation (Line(
          points={{297.3,-226.25},{297.3,-283.625},{298,-283.625},{298,-310}},
          color={140,56,54},
          thickness=0.5));
      connect(EX731.incold,TT733. inlet) annotation (Line(
          points={{297.3,-226.25},{297.3,-248.125},{297.4,-248.125},{297.4,-270}},
          color={140,56,54},
          thickness=0.5));
      connect(PL_TT724_TCV721.outlet,TCV721. inlet) annotation (Line(
          points={{558,-300},{558,-305},{557.5,-305},{557.5,-310}},
          color={140,56,54},
          thickness=0.5));
      connect(PL_EX721_EX711_cold.outlet,PL_rackUsersIn_TT713. inlet) annotation (
          Line(
          points={{476,-360},{438,-360},{438,-329}},
          color={140,56,54},
          thickness=0.5));
      connect(PL_EX721_EX711_cold.inlet,PL_rackUsersIn_TT723. inlet) annotation (
          Line(
          points={{496,-360},{598,-360},{598,-330}},
          color={140,56,54},
          thickness=0.5));
      connect(PL_EX701_EX731_cold.inlet,PL_rackUsersIn_TT713. inlet) annotation (
          Line(
          points={{368,-360},{438,-360},{438,-329}},
          color={140,56,54},
          thickness=0.5));
      connect(PL_EX701_EX731_cold.outlet,PL_rackUsersIn_TT733. inlet) annotation (
          Line(
          points={{348,-360},{298,-360},{298,-330}},
          color={140,56,54},
          thickness=0.5));
      connect(PL_EX711_EX701_cold.outlet,PL_rackUsersIn_TT733. inlet) annotation (
          Line(
          points={{208,-361},{298,-361},{298,-330}},
          color={140,56,54},
          thickness=0.5));
      connect(PL_EX711_EX701_cold.inlet,PL_rackUsersIn_TT703. inlet) annotation (
          Line(
          points={{188,-361},{138,-361},{138,-300}},
          color={140,56,54},
          thickness=0.5));
      connect(TCV701.outlet,PL_TCV701_rackUsersOut. inlet) annotation (Line(
          points={{98,-330},{98,-368}},
          color={140,56,54},
          thickness=0.5));
      connect(TCV731.outlet,PL_TCV731_rackUsersOut. inlet) annotation (Line(
          points={{258,-330},{258,-368}},
          color={140,56,54},
          thickness=0.5));
      connect(TCV711.outlet,PL_TCV711_rackUsersOut. inlet) annotation (Line(
          points={{398,-330},{398,-368}},
          color={140,56,54},
          thickness=0.5));
      connect(PL_EX721_EX711_hot.inlet,PL_TCV711_rackUsersOut. outlet) annotation (
          Line(
          points={{468,-400},{398,-400},{398,-388}},
          color={140,56,54},
          thickness=0.5));
      connect(TCV721.outlet,PL_TCV721_rackUsersOut. inlet) annotation (Line(
          points={{557.5,-330},{557.5,-340.5},{558,-340.5},{558,-369}},
          color={140,56,54},
          thickness=0.5));
      connect(PL_TCV721_rackUsersOut.outlet,PL_EX721_EX711_hot. outlet) annotation (
         Line(
          points={{558,-389},{558,-400},{488,-400}},
          color={140,56,54},
          thickness=0.5));
      connect(PL_EX711_EX701_hot.outlet,PL_TCV711_rackUsersOut. outlet) annotation (
         Line(
          points={{328,-400},{398,-400},{398,-388}},
          color={140,56,54},
          thickness=0.5));
      connect(PL_EX711_EX701_hot.inlet,PL_TCV731_rackUsersOut. outlet) annotation (
          Line(
          points={{308,-400},{258,-400},{258,-388}},
          color={140,56,54},
          thickness=0.5));
      connect(PL_EX701_EX731_hot.outlet,PL_TCV731_rackUsersOut. outlet) annotation (
         Line(
          points={{178,-400},{258,-400},{258,-388}},
          color={140,56,54},
          thickness=0.5));
      connect(PL_EX701_EX731_hot.inlet,PL_TCV701_rackUsersOut. outlet) annotation (
          Line(
          points={{158,-400},{98,-400},{98,-388}},
          color={140,56,54},
          thickness=0.5));
      connect(PL_RR_UsersIn.outlet,PL_UsersIn_EX721. inlet) annotation (Line(
          points={{652,-360},{632,-360}},
          color={140,56,54},
          thickness=0.5));
      connect(PL_UsersIn_EX721.outlet,PL_rackUsersIn_TT723. inlet) annotation (Line(
          points={{612,-360},{598,-360},{598,-330}},
          color={140,56,54},
          thickness=0.5));
      connect(PL_UsersOut_EX721.outlet,PL_RR_UsersOut. inlet) annotation (Line(
          points={{607,-400},{636,-400}},
          color={140,56,54},
          thickness=0.5));
      connect(PL_UsersOut_EX721.inlet,PL_EX721_EX711_hot. outlet) annotation (Line(
          points={{587,-400},{488,-400}},
          color={140,56,54},
          thickness=0.5));
      connect(RR00_PL_VER901_FCVR01.outlet,FCVR01. inlet) annotation (Line(
          points={{746,-360},{756,-360}},
          color={140,56,54},
          thickness=0.5));
      connect(FCVR01.outlet,RR00_PL_FCVR01_FTR03. inlet) annotation (Line(
          points={{776,-360},{786,-360}},
          color={140,56,54},
          thickness=0.5));
      connect(RR00_PL_VER901_FCVR01.inlet,PL_RR_UsersIn. inlet) annotation (Line(
          points={{726,-360},{672,-360}},
          color={140,56,54},
          thickness=0.5));
      connect(VER901.inlet, PL_RR_UsersIn.inlet) annotation (Line(
          points={{685,-341},{684,-341},{684,-360},{672,-360}},
          color={140,56,54},
          thickness=0.5));
      connect(PL_RR_UsersOut.outlet,FTR03. outlet) annotation (Line(
          points={{656,-400},{826,-400},{826,-360},{821,-360}},
          color={140,56,54},
          thickness=0.5));
      connect(FTR03.inlet,RR00_PL_FCVR01_FTR03. outlet) annotation (Line(
          points={{815,-360},{806,-360}},
          color={140,56,54},
          thickness=0.5));
      connect(TTR01.inlet,PTR01. inlet) annotation (Line(
          points={{825.6,-299},{825.6,-289}},
          color={140,56,54},
          thickness=0.5));
      connect(PTR01.inlet,RR00_PL_PTR01_FTR01. inlet) annotation (Line(
          points={{825.6,-289},{825.6,-271.5},{826,-271.5},{826,-264}},
          color={140,56,54},
          thickness=0.5));
      connect(RR00_PL_PTR01_FTR01.outlet,FTR01. inlet) annotation (Line(
          points={{826,-244},{826,-232}},
          color={140,56,54},
          thickness=0.5));
      connect(FTR01.outlet,RR00_PL_FTR01_RR01. inlet) annotation (Line(
          points={{826,-226},{826,-214}},
          color={140,56,54},
          thickness=0.5));
      connect(TTR01.inlet,RR00_PL_FTR03_PTR01. outlet) annotation (Line(
          points={{825.6,-299},{826,-299},{826,-324}},
          color={140,56,54},
          thickness=0.5));
      connect(RR00_PL_FTR03_PTR01.inlet,FTR03. outlet) annotation (Line(
          points={{826,-344},{826,-360},{821,-360}},
          color={140,56,54},
          thickness=0.5));
      connect(RR00_PL_PR01_PTR02.outlet,PTR02. inlet) annotation (Line(
          points={{704,-266},{704,-271},{703.4,-271},{703.4,-276}},
          color={140,56,54},
          thickness=0.5));
      connect(PTR02.inlet,TTR02. inlet) annotation (Line(
          points={{703.4,-276},{704,-276},{704,-286},{703.4,-286}},
          color={140,56,54},
          thickness=0.5));
      connect(TTR02.inlet,RR00_PL_TTR02_VER901. inlet) annotation (Line(
          points={{703.4,-286},{704,-286},{704,-296}},
          color={140,56,54},
          thickness=0.5));
      connect(RR00_PL_TTR02_VER901.outlet,PL_RR_UsersIn. inlet) annotation (Line(
          points={{704,-316},{704,-360},{672,-360}},
          color={140,56,54},
          thickness=0.5));
      connect(RR00_PL_RR01_PR01.outlet,PR01. inlet) annotation (Line(
          points={{704,-188},{704,-202.6}},
          color={140,56,54},
          thickness=0.5));
      connect(PR01.outlet,RR00_PL_PR01_PTR02. inlet) annotation (Line(
          points={{704,-223.4},{704,-246}},
          color={140,56,54},
          thickness=0.5));
      connect(RR00_PL_FTR01_RR01.outlet,RR01. incold) annotation (Line(
          points={{826,-194},{826,-162},{790,-162},{790,-139.8},{788.8,-139.8}},
          color={140,56,54},
          thickness=0.5));
      connect(RR00_PL_RR01_PR01.inlet,RR01. outcold) annotation (Line(
          points={{704,-168},{706,-168},{706,-158},{748,-158},{748,-139.8},{746.2,-139.8}},
          color={140,56,54},
          thickness=0.5));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
            coordinateSystem(preserveAspectRatio=false, extent={{-900,-500},{900,320}})));
    end LoadPlantBase;

    partial model LoadPlantBaseSimplified
      DistrictHeatingNetwork.Components.Valves.FlowCoefficientValve FCV701(
        Kv=DistrictHeatingNetwork.Data.ValveData.FCV701.Kv,
        dp_nom(displayUnit="Pa") = DistrictHeatingNetwork.Data.ValveData.FCV701.dp_nom,
        Tin_start(displayUnit="K") = EX701_Tout_hot,
        pin_start=EX701_pout_hot,
        q_m3h_start=EX701_q_m3h_hot)  annotation (Placement(transformation(
            extent={{10,-10},{-10,10}},
            rotation=-90,
            origin={140,-150})));

      DistrictHeatingNetwork.Components.Pipes.BrazedPlateHeatExchanger EX701(
        redeclare model Medium = Medium,
        hctype_hot=hctype,
        Di_cold=DistrictHeatingNetwork.Data.BPHEData.E701.Di_cold,
        Di_hot=DistrictHeatingNetwork.Data.BPHEData.E701.Di_hot,
        L_cold=DistrictHeatingNetwork.Data.BPHEData.E701.L_cold,
        L_hot=DistrictHeatingNetwork.Data.BPHEData.E701.L_hot,
        hctype_cold=hctype,
        MWall=DistrictHeatingNetwork.Data.BPHEData.E701.MWall,
        Stot_cold=DistrictHeatingNetwork.Data.BPHEData.E701.Stot_cold,
        Stot_hot=DistrictHeatingNetwork.Data.BPHEData.E701.Stot_hot,
        Tin_start_cold=EX701_Tin_cold,
        Tin_start_hot=EX701_Tin_hot,
        Tout_start_cold=EX701_Tout_cold,
        Tout_start_hot=EX701_Tout_hot,
        cpm_cold=DistrictHeatingNetwork.Data.BPHEData.E701.cpm_cold,
        cpm_hot=DistrictHeatingNetwork.Data.BPHEData.E701.cpm_hot,
        t_cold=DistrictHeatingNetwork.Data.BPHEData.E701.t_cold,
        t_hot=DistrictHeatingNetwork.Data.BPHEData.E701.t_hot,
        gamma_nom_cold=DistrictHeatingNetwork.Data.BPHEData.E701.gamma_nom_cold,
        gamma_nom_hot=DistrictHeatingNetwork.Data.BPHEData.E701.gamma_nom_hot,
        h_cold=DistrictHeatingNetwork.Data.BPHEData.E701.h_cold,
        h_hot=DistrictHeatingNetwork.Data.BPHEData.E701.h_hot,
        hin_start_cold=DistrictHeatingNetwork.Data.BPHEData.E701.hin_start_cold,
        hin_start_hot=DistrictHeatingNetwork.Data.BPHEData.E701.hin_start_hot,
        k_cold=DistrictHeatingNetwork.Data.BPHEData.E701.k_cold,
        k_hot=DistrictHeatingNetwork.Data.BPHEData.E701.k_hot,
        kc_cold=1,
        kc_hot=1,
        lambdam_cold=DistrictHeatingNetwork.Data.BPHEData.E701.lambdam_cold,
        lambdam_hot=DistrictHeatingNetwork.Data.BPHEData.E701.lambdam_hot,
        m_flow_start_cold=DistrictHeatingNetwork.Data.BPHEData.E701.m_flow_start_cold,
        m_flow_start_hot=DistrictHeatingNetwork.Data.BPHEData.E701.m_flow_start_hot,
        n=5,
        nPipes_cold=DistrictHeatingNetwork.Data.BPHEData.E701.nPipes_cold,
        nPipes_hot=DistrictHeatingNetwork.Data.BPHEData.E701.nPipes_hot,
        nPlates=DistrictHeatingNetwork.Data.BPHEData.E701.nPlates,
        pin_start_cold=DistrictHeatingNetwork.Data.BPHEData.E701.pin_start_cold,
        pin_start_hot=DistrictHeatingNetwork.Data.BPHEData.E701.pin_start_hot,
        pout_start_cold=DistrictHeatingNetwork.Data.BPHEData.E701.pout_start_cold,
        pout_start_hot=DistrictHeatingNetwork.Data.BPHEData.E701.pout_start_hot,
        rho_nom_cold=(DistrictHeatingNetwork.Data.BPHEData.E701.rhoin_nom_cold +
            DistrictHeatingNetwork.Data.BPHEData.E701.rhoout_nom_cold)/2,
        rho_nom_hot=(DistrictHeatingNetwork.Data.BPHEData.E701.rhoin_nom_hot +
            DistrictHeatingNetwork.Data.BPHEData.E701.rhoout_nom_hot)/2,
        rhom_cold(displayUnit="kg/m3") = DistrictHeatingNetwork.Data.BPHEData.E701.rhom_cold,
        rhom_hot(displayUnit="g/cm3") = DistrictHeatingNetwork.Data.BPHEData.E701.rhom_hot,
        thermalInertia=false,
        u_nom_cold=DistrictHeatingNetwork.Data.BPHEData.E701.u_nom_cold,
        u_nom_hot=DistrictHeatingNetwork.Data.BPHEData.E701.u_nom_hot) annotation (
          Placement(transformation(
            extent={{17.5,29},{-17.5,-29}},
            rotation=-90,
            origin={121,-215.5})));

      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL701_FCV701_FT701(
        L=L_FCV701_FT701,
        h=h_FCV701_FT701,
        t=t_S700,
        pin_start=FCV701_pout,
        Tin_start=EX701_Tout_hot,
        Tout_start=EX701_Tout_hot,
        Di=Di_S700,
        q_m3h_start=EX701_q_m3h_hot,
        n=n,
        hctype=hctype) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=90,
            origin={140,-122})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL701_SourceOut_FCV701(
        L=L_HX701_SourceOut_FCV701,
        h=h_HX701_SourceOut_FCV701,
        t=t_S700,
        pin_start=EX701_pout_hot,
        Tin_start=EX701_Tout_hot,
        Tout_start=EX701_Tout_hot,
        Di=Di_S700,
        q_m3h_start=EX701_q_m3h_hot,
        n=n,
        hctype=hctype) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=90,
            origin={140,-182})));
      DistrictHeatingNetwork.Sensors.IdealMassFlowSensor FT701(T_start=
            EX701_Tout_hot, p_start=FCV701_pout)
        "Flow sensor at the outlet outlet of EX701 - hot side" annotation (
          Placement(transformation(
            extent={{-5,5},{5,-5}},
            rotation=90,
            origin={142,-104})));
      DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT701(T_start=
            EX701_Tout_hot, p_start=FCV701_pout)
        "Temperature sensor at the outlet of EX701 - hot side" annotation (
          Placement(transformation(
            extent={{-5,5},{5,-5}},
            rotation=90,
            origin={142,-88})));
      DistrictHeatingNetwork.Sensors.IdealAbsolutePressureSensor PT701
        "Pressure sensor at the outlet of EX701 - hot side" annotation (Placement(
            transformation(
            extent={{-5,5},{5,-5}},
            rotation=90,
            origin={142,-74})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL701_TT702_SourceIn(
        L=L_HX701_TT702_SourceIn,
        h=h_HX701_TT702_SourceIn,
        t=t_S700,
        pin_start=EX701_pin_hot,
        Tin_start=EX701_Tin_hot,
        Tout_start=EX701_Tin_hot,
        Di=Di_S700,
        q_m3h_start=EX701_q_m3h_hot,
        n=n,
        hctype=hctype) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=-90,
            origin={100,-150})));
      DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT702(T_start=
            EX701_Tin_hot, p_start=EX701_pin_hot)
        "Temperature sensor at the inlet of EX701 - hot side" annotation (Placement(
            transformation(
            extent={{-5,-5},{5,5}},
            rotation=90,
            origin={98,-120})));
      DistrictHeatingNetwork.Sensors.IdealAbsolutePressureSensor PT702
        "Pressure sensor at the inlet of EX701 - hot side" annotation (Placement(
            transformation(
            extent={{-5,-5},{5,5}},
            rotation=90,
            origin={98,-80})));
      DistrictHeatingNetwork.Components.Pipes.BrazedPlateHeatExchanger EX711(
        redeclare model Medium = Medium,
        hctype_hot=hctype,
        Di_cold=DistrictHeatingNetwork.Data.BPHEData.E701.Di_cold,
        Di_hot=DistrictHeatingNetwork.Data.BPHEData.E701.Di_hot,
        L_cold=DistrictHeatingNetwork.Data.BPHEData.E701.L_cold,
        L_hot=DistrictHeatingNetwork.Data.BPHEData.E701.L_hot,
        hctype_cold=hctype,
        MWall=DistrictHeatingNetwork.Data.BPHEData.E701.MWall,
        Stot_cold=DistrictHeatingNetwork.Data.BPHEData.E701.Stot_cold,
        Stot_hot=DistrictHeatingNetwork.Data.BPHEData.E701.Stot_hot,
        Tin_start_cold=EX711_Tin_cold,
        Tin_start_hot=EX711_Tin_hot,
        Tout_start_cold=EX711_Tout_cold,
        Tout_start_hot=EX711_Tout_hot,
        cpm_cold=DistrictHeatingNetwork.Data.BPHEData.E701.cpm_cold,
        cpm_hot=DistrictHeatingNetwork.Data.BPHEData.E701.cpm_hot,
        t_cold=DistrictHeatingNetwork.Data.BPHEData.E701.t_cold,
        t_hot=DistrictHeatingNetwork.Data.BPHEData.E701.t_hot,
        gamma_nom_cold=DistrictHeatingNetwork.Data.BPHEData.E701.gamma_nom_cold,
        gamma_nom_hot=DistrictHeatingNetwork.Data.BPHEData.E701.gamma_nom_hot,
        h_cold=DistrictHeatingNetwork.Data.BPHEData.E701.h_cold,
        h_hot=DistrictHeatingNetwork.Data.BPHEData.E701.h_hot,
        hin_start_cold=DistrictHeatingNetwork.Data.BPHEData.E701.hin_start_cold,
        hin_start_hot=DistrictHeatingNetwork.Data.BPHEData.E701.hin_start_hot,
        k_cold=DistrictHeatingNetwork.Data.BPHEData.E701.k_cold,
        k_hot=DistrictHeatingNetwork.Data.BPHEData.E701.k_hot,
        kc_cold=1,
        kc_hot=1,
        lambdam_cold=DistrictHeatingNetwork.Data.BPHEData.E701.lambdam_cold,
        lambdam_hot=DistrictHeatingNetwork.Data.BPHEData.E701.lambdam_hot,
        m_flow_start_cold=DistrictHeatingNetwork.Data.BPHEData.E701.m_flow_start_cold,
        m_flow_start_hot=DistrictHeatingNetwork.Data.BPHEData.E701.m_flow_start_hot,
        n=5,
        nPipes_cold=DistrictHeatingNetwork.Data.BPHEData.E701.nPipes_cold,
        nPipes_hot=DistrictHeatingNetwork.Data.BPHEData.E701.nPipes_hot,
        nPlates=DistrictHeatingNetwork.Data.BPHEData.E701.nPlates,
        pin_start_cold=DistrictHeatingNetwork.Data.BPHEData.E701.pin_start_cold,
        pin_start_hot=DistrictHeatingNetwork.Data.BPHEData.E701.pin_start_hot,
        pout_start_cold=DistrictHeatingNetwork.Data.BPHEData.E701.pout_start_cold,
        pout_start_hot=DistrictHeatingNetwork.Data.BPHEData.E701.pout_start_hot,
        rho_nom_cold=(DistrictHeatingNetwork.Data.BPHEData.E701.rhoin_nom_cold +
            DistrictHeatingNetwork.Data.BPHEData.E701.rhoout_nom_cold)/2,
        rho_nom_hot=(DistrictHeatingNetwork.Data.BPHEData.E701.rhoin_nom_hot +
            DistrictHeatingNetwork.Data.BPHEData.E701.rhoout_nom_hot)/2,
        rhom_cold(displayUnit="kg/m3") = DistrictHeatingNetwork.Data.BPHEData.E701.rhom_cold,
        rhom_hot(displayUnit="g/cm3") = DistrictHeatingNetwork.Data.BPHEData.E701.rhom_hot,
        thermalInertia=false,
        u_nom_cold=DistrictHeatingNetwork.Data.BPHEData.E701.u_nom_cold,
        u_nom_hot=DistrictHeatingNetwork.Data.BPHEData.E701.u_nom_hot) annotation (
          Placement(transformation(
            extent={{17.5,29},{-17.5,-29}},
            rotation=-90,
            origin={441,-218.5})));

      DistrictHeatingNetwork.Components.Valves.FlowCoefficientValve FCV711(
        Kv=DistrictHeatingNetwork.Data.ValveData.FCV711.Kv,
        dp_nom(displayUnit="Pa") = DistrictHeatingNetwork.Data.ValveData.FCV711.dp_nom,
        Tin_start(displayUnit="K") = EX711_Tout_hot,
        pin_start=EX711_pout_hot,
        q_m3h_start=EX711_q_m3h_hot) annotation (Placement(transformation(
            extent={{10,-10},{-10,10}},
            rotation=-90,
            origin={460,-150})));

      DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL711_FCV711_FT711(
        L=L_FCV711_FT711,
        h=h_FCV711_FT711,
        t=t_S700,
        pin_start=FCV711_pout,
        Tin_start=EX711_Tout_hot,
        Tout_start=EX711_Tout_hot,
        Di=Di_S700,
        q_m3h_start=EX711_q_m3h_hot,
        n=n,
        hctype=hctype) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=90,
            origin={460,-120})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipeFV PL711_SourceOut_FCV711(
        L=L_HX711_SourceOut_FCV711,
        h=h_HX711_SourceOut_FCV711,
        t=t_S700,
        pin_start=EX711_pout_hot,
        Tin_start=EX711_Tout_hot,
        Tout_start=EX711_Tout_hot,
        Di=Di_S700,
        q_m3h_start=EX711_q_m3h_hot,
        n=n,
        hctype=hctype) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=90,
            origin={460,-180})));
      DistrictHeatingNetwork.Sensors.IdealMassFlowSensor FT711(T_start=
            EX711_Tout_hot, p_start=FCV711_pout)
        "Flow sensor at the outlet outlet of EX711 - hot side" annotation (
          Placement(transformation(
            extent={{-5,5},{5,-5}},
            rotation=90,
            origin={462,-102})));
      DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT711(T_start=
            EX711_Tout_hot, p_start=FCV711_pout)
        "Temperature sensor at the outlet of EX711 - hot side" annotation (
          Placement(transformation(
            extent={{-5,5},{5,-5}},
            rotation=90,
            origin={462,-86})));
      DistrictHeatingNetwork.Sensors.IdealAbsolutePressureSensor PT711
        "Pressure sensor at the outlet of EX711 - hot side" annotation (Placement(
            transformation(
            extent={{-5,5},{5,-5}},
            rotation=90,
            origin={462,-72})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipeFV PL711_TT712_SourceIn(
        L=L_HX711_TT712_SourceIn,
        h=h_HX711_TT712_SourceIn,
        t=t_S700,
        pin_start=EX711_pin_hot,
        Tin_start=EX711_Tin_hot,
        Tout_start=EX711_Tin_hot,
        Di=Di_S700,
        q_m3h_start=EX711_q_m3h_hot,
        n=n,
        hctype=hctype) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=-90,
            origin={420,-150})));
      DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT712(T_start=
            EX711_Tin_hot, p_start=EX711_pin_hot)
        "Temperature sensor at the inlet of EX711 - hot side" annotation (Placement(
            transformation(
            extent={{-5,-5},{5,5}},
            rotation=90,
            origin={418,-120})));
      DistrictHeatingNetwork.Sensors.IdealAbsolutePressureSensor PT712
        "Pressure sensor at the inlet of EX711 - hot side" annotation (Placement(
            transformation(
            extent={{-5,-5},{5,5}},
            rotation=90,
            origin={418,-80})));
      DistrictHeatingNetwork.Components.Pipes.BrazedPlateHeatExchanger EX721(
        redeclare model Medium = Medium,
        hctype_hot=hctype,
        Di_cold=DistrictHeatingNetwork.Data.BPHEData.E701.Di_cold,
        Di_hot=DistrictHeatingNetwork.Data.BPHEData.E701.Di_hot,
        L_cold=DistrictHeatingNetwork.Data.BPHEData.E701.L_cold,
        L_hot=DistrictHeatingNetwork.Data.BPHEData.E701.L_hot,
        hctype_cold=hctype,
        MWall=DistrictHeatingNetwork.Data.BPHEData.E701.MWall,
        Stot_cold=DistrictHeatingNetwork.Data.BPHEData.E701.Stot_cold,
        Stot_hot=DistrictHeatingNetwork.Data.BPHEData.E701.Stot_hot,
        Tin_start_cold=EX721_Tin_cold,
        Tin_start_hot=EX721_Tin_hot,
        Tout_start_cold=EX721_Tout_cold,
        Tout_start_hot=EX721_Tout_hot,
        cpm_cold=DistrictHeatingNetwork.Data.BPHEData.E701.cpm_cold,
        cpm_hot=DistrictHeatingNetwork.Data.BPHEData.E701.cpm_hot,
        t_cold=DistrictHeatingNetwork.Data.BPHEData.E701.t_cold,
        t_hot=DistrictHeatingNetwork.Data.BPHEData.E701.t_hot,
        gamma_nom_cold=DistrictHeatingNetwork.Data.BPHEData.E701.gamma_nom_cold,
        gamma_nom_hot=DistrictHeatingNetwork.Data.BPHEData.E701.gamma_nom_hot,
        h_cold=DistrictHeatingNetwork.Data.BPHEData.E701.h_cold,
        h_hot=DistrictHeatingNetwork.Data.BPHEData.E701.h_hot,
        hin_start_cold=DistrictHeatingNetwork.Data.BPHEData.E701.hin_start_cold,
        hin_start_hot=DistrictHeatingNetwork.Data.BPHEData.E701.hin_start_hot,
        k_cold=DistrictHeatingNetwork.Data.BPHEData.E701.k_cold,
        k_hot=DistrictHeatingNetwork.Data.BPHEData.E701.k_hot,
        kc_cold=1,
        kc_hot=1,
        lambdam_cold=DistrictHeatingNetwork.Data.BPHEData.E701.lambdam_cold,
        lambdam_hot=DistrictHeatingNetwork.Data.BPHEData.E701.lambdam_hot,
        m_flow_start_cold=DistrictHeatingNetwork.Data.BPHEData.E701.m_flow_start_cold,
        m_flow_start_hot=DistrictHeatingNetwork.Data.BPHEData.E701.m_flow_start_hot,
        n=5,
        nPipes_cold=DistrictHeatingNetwork.Data.BPHEData.E701.nPipes_cold,
        nPipes_hot=DistrictHeatingNetwork.Data.BPHEData.E701.nPipes_hot,
        nPlates=DistrictHeatingNetwork.Data.BPHEData.E701.nPlates,
        pin_start_cold=DistrictHeatingNetwork.Data.BPHEData.E701.pin_start_cold,
        pin_start_hot=DistrictHeatingNetwork.Data.BPHEData.E701.pin_start_hot,
        pout_start_cold=DistrictHeatingNetwork.Data.BPHEData.E701.pout_start_cold,
        pout_start_hot=DistrictHeatingNetwork.Data.BPHEData.E701.pout_start_hot,
        rho_nom_cold=(DistrictHeatingNetwork.Data.BPHEData.E701.rhoin_nom_cold +
            DistrictHeatingNetwork.Data.BPHEData.E701.rhoout_nom_cold)/2,
        rho_nom_hot=(DistrictHeatingNetwork.Data.BPHEData.E701.rhoin_nom_hot +
            DistrictHeatingNetwork.Data.BPHEData.E701.rhoout_nom_hot)/2,
        rhom_cold(displayUnit="kg/m3") = DistrictHeatingNetwork.Data.BPHEData.E701.rhom_cold,
        rhom_hot(displayUnit="g/cm3") = DistrictHeatingNetwork.Data.BPHEData.E701.rhom_hot,
        thermalInertia=false,
        u_nom_cold=DistrictHeatingNetwork.Data.BPHEData.E701.u_nom_cold,
        u_nom_hot=DistrictHeatingNetwork.Data.BPHEData.E701.u_nom_hot) annotation (
          Placement(transformation(
            extent={{17.5,29},{-17.5,-29}},
            rotation=-90,
            origin={599,-218.5})));

      DistrictHeatingNetwork.Components.Valves.FlowCoefficientValve FCV721(
        Kv=DistrictHeatingNetwork.Data.ValveData.FCV721.Kv,
        dp_nom(displayUnit="Pa") = DistrictHeatingNetwork.Data.ValveData.FCV721.dp_nom,
        Tin_start(displayUnit="K") = EX721_Tout_hot,
        pin_start=EX721_pout_hot,
        q_m3h_start=EX721_q_m3h_hot)  annotation (Placement(transformation(
            extent={{10,-10},{-10,10}},
            rotation=-90,
            origin={620,-150})));

      DistrictHeatingNetwork.Components.Pipes.RoundPipeFV PL721_FCV721_FT721(
        L=L_FCV721_FT721,
        h=h_FCV721_FT721,
        t=t_S700,
        pin_start=FCV721_pout,
        Tin_start=EX721_Tout_hot,
        Tout_start=EX721_Tout_hot,
        Di=Di_S700,
        q_m3h_start=EX721_q_m3h_hot,
        n=n,
        hctype=hctype) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=90,
            origin={620,-122})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipeFV PL721_SourceOut_FCV721(
        L=L_HX721_SourceOut_FCV721,
        h=h_HX721_SourceOut_FCV721,
        t=t_S700,
        pin_start=EX721_pout_hot,
        Tin_start=EX721_Tout_hot,
        Tout_start=EX721_Tout_hot,
        Di=Di_S700,
        q_m3h_start=EX721_q_m3h_hot,
        n=n,
        hctype=hctype) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=90,
            origin={620,-180})));
      DistrictHeatingNetwork.Sensors.IdealMassFlowSensor FT721(T_start=
            EX721_Tout_hot, p_start=FCV721_pout)
        "Flow sensor at the outlet outlet of EX721 - hot side" annotation (
          Placement(transformation(
            extent={{-5,5},{5,-5}},
            rotation=90,
            origin={622,-102})));
      DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT721(T_start=
            EX721_Tout_hot, p_start=FCV721_pout)
        "Temperature sensor at the outlet of EX721 - hot side" annotation (
          Placement(transformation(
            extent={{-5,5},{5,-5}},
            rotation=90,
            origin={622,-86})));
      DistrictHeatingNetwork.Sensors.IdealAbsolutePressureSensor PT721
        "Pressure sensor at the outlet of EX721 - hot side" annotation (Placement(
            transformation(
            extent={{-5,5},{5,-5}},
            rotation=90,
            origin={622,-72})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipeFV PL721_TT722_SourceIn(
        L=L_HX721_TT722_SourceIn,
        h=h_HX721_TT722_SourceIn,
        t=t_S700,
        pin_start=EX721_pin_hot,
        Tin_start=EX721_Tin_hot,
        Tout_start=EX721_Tin_hot,
        Di=Di_S700,
        q_m3h_start=EX721_q_m3h_hot,
        n=n,
        hctype=hctype) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=-90,
            origin={580,-150})));
      DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT722(T_start=
            EX721_Tin_hot, p_start=EX721_pin_hot)
        "Temperature sensor at the inlet of EX721 - hot side" annotation (Placement(
            transformation(
            extent={{-5,-5},{5,5}},
            rotation=90,
            origin={578,-120})));
      DistrictHeatingNetwork.Sensors.IdealAbsolutePressureSensor PT722
        "Pressure sensor at the inlet of EX721 - hot side" annotation (Placement(
            transformation(
            extent={{-5,-5},{5,5}},
            rotation=90,
            origin={578,-80})));
      DistrictHeatingNetwork.Components.Pipes.BrazedPlateHeatExchanger EX731(
        redeclare model Medium = Medium,
        hctype_hot=hctype,
        Di_cold=DistrictHeatingNetwork.Data.BPHEData.E701.Di_cold,
        Di_hot=DistrictHeatingNetwork.Data.BPHEData.E701.Di_hot,
        L_cold=DistrictHeatingNetwork.Data.BPHEData.E701.L_cold,
        L_hot=DistrictHeatingNetwork.Data.BPHEData.E701.L_hot,
        hctype_cold=hctype,
        MWall=DistrictHeatingNetwork.Data.BPHEData.E701.MWall,
        Stot_cold=DistrictHeatingNetwork.Data.BPHEData.E701.Stot_cold,
        Stot_hot=DistrictHeatingNetwork.Data.BPHEData.E701.Stot_hot,
        Tin_start_cold=EX731_Tin_cold,
        Tin_start_hot=EX731_Tin_hot,
        Tout_start_cold=EX731_Tout_cold,
        Tout_start_hot=EX731_Tout_hot,
        cpm_cold=DistrictHeatingNetwork.Data.BPHEData.E701.cpm_cold,
        cpm_hot=DistrictHeatingNetwork.Data.BPHEData.E701.cpm_hot,
        t_cold=DistrictHeatingNetwork.Data.BPHEData.E701.t_cold,
        t_hot=DistrictHeatingNetwork.Data.BPHEData.E701.t_hot,
        gamma_nom_cold=DistrictHeatingNetwork.Data.BPHEData.E701.gamma_nom_cold,
        gamma_nom_hot=DistrictHeatingNetwork.Data.BPHEData.E701.gamma_nom_hot,
        h_cold=DistrictHeatingNetwork.Data.BPHEData.E701.h_cold,
        h_hot=DistrictHeatingNetwork.Data.BPHEData.E701.h_hot,
        hin_start_cold=DistrictHeatingNetwork.Data.BPHEData.E701.hin_start_cold,
        hin_start_hot=DistrictHeatingNetwork.Data.BPHEData.E701.hin_start_hot,
        k_cold=DistrictHeatingNetwork.Data.BPHEData.E701.k_cold,
        k_hot=DistrictHeatingNetwork.Data.BPHEData.E701.k_hot,
        kc_cold=1,
        kc_hot=1,
        lambdam_cold=DistrictHeatingNetwork.Data.BPHEData.E701.lambdam_cold,
        lambdam_hot=DistrictHeatingNetwork.Data.BPHEData.E701.lambdam_hot,
        m_flow_start_cold=DistrictHeatingNetwork.Data.BPHEData.E701.m_flow_start_cold,
        m_flow_start_hot=DistrictHeatingNetwork.Data.BPHEData.E701.m_flow_start_hot,
        n=5,
        nPipes_cold=DistrictHeatingNetwork.Data.BPHEData.E701.nPipes_cold,
        nPipes_hot=DistrictHeatingNetwork.Data.BPHEData.E701.nPipes_hot,
        nPlates=DistrictHeatingNetwork.Data.BPHEData.E701.nPlates,
        pin_start_cold=DistrictHeatingNetwork.Data.BPHEData.E701.pin_start_cold,
        pin_start_hot=DistrictHeatingNetwork.Data.BPHEData.E701.pin_start_hot,
        pout_start_cold=DistrictHeatingNetwork.Data.BPHEData.E701.pout_start_cold,
        pout_start_hot=DistrictHeatingNetwork.Data.BPHEData.E701.pout_start_hot,
        rho_nom_cold=(DistrictHeatingNetwork.Data.BPHEData.E701.rhoin_nom_cold +
            DistrictHeatingNetwork.Data.BPHEData.E701.rhoout_nom_cold)/2,
        rho_nom_hot=(DistrictHeatingNetwork.Data.BPHEData.E701.rhoin_nom_hot +
            DistrictHeatingNetwork.Data.BPHEData.E701.rhoout_nom_hot)/2,
        rhom_cold(displayUnit="kg/m3") = DistrictHeatingNetwork.Data.BPHEData.E701.rhom_cold,
        rhom_hot(displayUnit="g/cm3") = DistrictHeatingNetwork.Data.BPHEData.E701.rhom_hot,
        thermalInertia=false,
        u_nom_cold=DistrictHeatingNetwork.Data.BPHEData.E701.u_nom_cold,
        u_nom_hot=DistrictHeatingNetwork.Data.BPHEData.E701.u_nom_hot) annotation (
          Placement(transformation(
            extent={{17.5,29},{-17.5,-29}},
            rotation=-90,
            origin={279,-217.5})));

      DistrictHeatingNetwork.Components.Valves.FlowCoefficientValve FCV731(
        Kv=DistrictHeatingNetwork.Data.ValveData.FCV731.Kv,
        dp_nom(displayUnit="Pa") = DistrictHeatingNetwork.Data.ValveData.FCV731.dp_nom,
        Tin_start(displayUnit="K") = EX731_Tout_hot,
        pin_start=EX731_pout_hot,
        q_m3h_start=EX731_q_m3h_hot)  annotation (Placement(transformation(
            extent={{10,-10},{-10,10}},
            rotation=-90,
            origin={300,-150})));

      DistrictHeatingNetwork.Components.Pipes.RoundPipeFV PL731_FCV731_FT731(
        L=L_FCV731_FT731,
        h=h_FCV731_FT731,
        t=t_S700,
        pin_start=FCV731_pout,
        Tin_start=EX731_Tout_hot,
        Tout_start=EX731_Tout_hot,
        Di=Di_S700,
        q_m3h_start=EX731_q_m3h_hot,
        n=n,
        hctype=hctype) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=90,
            origin={300,-124})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipeFV PL731_SourceOut_FCV731(
        L=L_HX731_SourceOut_FCV731,
        h=h_HX731_SourceOut_FCV731,
        t=t_S700,
        pin_start=EX731_pout_hot,
        Tin_start=EX731_Tout_hot,
        Tout_start=EX731_Tout_hot,
        Di=Di_S700,
        q_m3h_start=EX731_q_m3h_hot,
        n=n,
        hctype=hctype) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=90,
            origin={300,-180})));
      DistrictHeatingNetwork.Sensors.IdealMassFlowSensor FT731(T_start=
            EX731_Tout_hot, p_start=FCV731_pout)
        "Flow sensor at the outlet outlet of EX731 - hot side" annotation (
          Placement(transformation(
            extent={{-5,5},{5,-5}},
            rotation=90,
            origin={302,-106})));
      DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT731(T_start=
            EX731_Tout_hot, p_start=FCV731_pout)
        "Temperature sensor at the outlet of EX731 - hot side" annotation (
          Placement(transformation(
            extent={{-5,5},{5,-5}},
            rotation=90,
            origin={302,-90})));
      DistrictHeatingNetwork.Sensors.IdealAbsolutePressureSensor PT731
        "Pressure sensor at the outlet of EX731 - hot side" annotation (Placement(
            transformation(
            extent={{-5,5},{5,-5}},
            rotation=90,
            origin={302,-76})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipeFV PL731_TT732_SourceIn(
        L=L_HX731_TT732_SourceIn,
        h=h_HX731_TT732_SourceIn,
        t=t_S700,
        pin_start=EX731_pin_hot,
        Tin_start=EX731_Tin_hot,
        Tout_start=EX731_Tin_hot,
        Di=Di_S700,
        q_m3h_start=EX731_q_m3h_hot,
        n=n,
        hctype=hctype) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=-90,
            origin={260,-150})));
      DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT732(T_start=
            EX731_Tin_hot, p_start=EX731_pin_hot)
        "Temperature sensor at the inlet of EX731 - hot side" annotation (Placement(
            transformation(
            extent={{-5,-5},{5,5}},
            rotation=90,
            origin={258,-120})));
      DistrictHeatingNetwork.Sensors.IdealAbsolutePressureSensor PT732
        "Pressure sensor at the inlet of EX731 - hot side" annotation (Placement(
            transformation(
            extent={{-5,-5},{5,5}},
            rotation=90,
            origin={258,-80})));
      DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT734(T_start=
            Tin_start_Cool, p_start=pout_start_Users)
        "Temperature sensor at the outlet of EX731 - cold side" annotation (
          Placement(transformation(
            extent={{-5.5,-5.5},{5.5,5.5}},
            rotation=90,
            origin={257.5,-251.5})));
      DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT723(T_start=
            Tout_start_Cool, p_start=pin_start_Users)
        "Temperature sensor at the inlet of EX721 - cold side" annotation (
          Placement(transformation(
            extent={{-6,-6},{6,6}},
            rotation=90,
            origin={617,-253})));
      DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT724(T_start=
            Tin_start_Cool, p_start=pout_start_Users)
        "Temperature sensor at the outlet of EX721 - cold side" annotation (
          Placement(transformation(
            extent={{-6,-6},{6,6}},
            rotation=90,
            origin={578,-254})));
      DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT713(T_start=
            Tout_start_Cool, p_start=pin_start_Users)
        "Temperature sensor at the inlet of EX711 - cold side" annotation (
          Placement(transformation(
            extent={{-6,-6},{6,6}},
            rotation=90,
            origin={457,-250})));
      DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT714(T_start=
            Tin_start_Cool, p_start=pout_start_Users)
        "Temperature sensor at the outlet of EX711 - cold side" annotation (
          Placement(transformation(
            extent={{-6,-6},{6,6}},
            rotation=90,
            origin={418,-250})));
      DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT704(T_start=
            Tin_start_Cool, p_start=pout_start_Users)
        "Temperature sensor at the outlet of EX701 - cold side" annotation (
          Placement(transformation(
            extent={{-6,-6},{6,6}},
            rotation=90,
            origin={98,-251})));
      DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT703(T_start=
            Tout_start_Cool, p_start=pin_start_Users)
        "Temperature sensor at the inlet of EX701 - cold side" annotation (
          Placement(transformation(
            extent={{-6,-6},{6,6}},
            rotation=90,
            origin={138,-246})));
      DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor TT733(T_start=
            Tout_start_Cool, p_start=pin_start_Users)
        "Temperature sensor at the inlet of EX731 - cold side" annotation (
          Placement(transformation(
            extent={{-6,-6},{6,6}},
            rotation=90,
            origin={297,-252})));

      parameter Integer n = 2 "Number of volumes in each pipe";
      parameter DistrictHeatingNetwork.Choices.Pipe.HCtypes hctype=
          DistrictHeatingNetwork.Choices.Pipe.HCtypes.Middle "Location of pressure state";
      replaceable model Medium =
          DistrictHeatingNetwork.Media.WaterLiquidVaryingDensity;

      // EX701
      parameter Real EX701_q_m3h_hot = 2.5;
      parameter DistrictHeatingNetwork.Types.Pressure EX701_pin_hot=2.5e5;
      parameter DistrictHeatingNetwork.Types.Pressure EX701_pout_hot=2.4e5;
      parameter DistrictHeatingNetwork.Types.Pressure FCV701_pout=2e5;
      parameter DistrictHeatingNetwork.Types.Temperature EX701_Tin_hot=80 + 273.15;
      parameter DistrictHeatingNetwork.Types.Temperature EX701_Tout_hot=65 + 273.15;

      parameter Real EX701_q_m3h_cold(unit = "m3/h") = 1.5;
      parameter DistrictHeatingNetwork.Types.MassFlowRate m_flow_EX701_cold=
          EX701_q_m3h_cold*1000/3600;
      parameter DistrictHeatingNetwork.Types.Pressure EX701_pin_cold=2.2e5;
      parameter DistrictHeatingNetwork.Types.Pressure EX701_pout_cold=2e5;
      parameter DistrictHeatingNetwork.Types.Temperature EX701_Tin_cold=7 + 273.15;
      parameter DistrictHeatingNetwork.Types.Temperature EX701_Tout_cold=14 + 273.15;

      // EX711
      parameter Real EX711_q_m3h_hot = 2.5;
      parameter DistrictHeatingNetwork.Types.Pressure EX711_pin_hot=2e5;
      parameter DistrictHeatingNetwork.Types.Pressure EX711_pout_hot=1.99e5;
      parameter DistrictHeatingNetwork.Types.Pressure FCV711_pout=1.98e5;
      parameter DistrictHeatingNetwork.Types.Temperature EX711_Tin_hot=80 + 273.15;
      parameter DistrictHeatingNetwork.Types.Temperature EX711_Tout_hot=65 + 273.15;

      parameter Real EX711_q_m3h_cold(unit = "m3/h") = 1.5;
      parameter DistrictHeatingNetwork.Types.MassFlowRate m_flow_EX711_cold=
          EX711_q_m3h_cold*1000/3600;
      parameter DistrictHeatingNetwork.Types.Pressure EX711_pin_cold=2.2e5;
      parameter DistrictHeatingNetwork.Types.Pressure EX711_pout_cold=2e5;
      parameter DistrictHeatingNetwork.Types.Temperature EX711_Tin_cold=7 + 273.15;
      parameter DistrictHeatingNetwork.Types.Temperature EX711_Tout_cold=14 + 273.15;

      // EX721
      parameter Real EX721_q_m3h_hot = 2.5;
      parameter DistrictHeatingNetwork.Types.Pressure EX721_pin_hot=2e5;
      parameter DistrictHeatingNetwork.Types.Pressure EX721_pout_hot=1.99e5;
      parameter DistrictHeatingNetwork.Types.Pressure FCV721_pout=1.98e5;
      parameter DistrictHeatingNetwork.Types.Temperature EX721_Tin_hot=80 + 273.15;
      parameter DistrictHeatingNetwork.Types.Temperature EX721_Tout_hot=65 + 273.15;

      parameter Real EX721_q_m3h_cold(unit = "m3/h") = 1.5;
      parameter DistrictHeatingNetwork.Types.MassFlowRate m_flow_EX721_cold=
          EX721_q_m3h_cold*1000/3600;
      parameter DistrictHeatingNetwork.Types.Pressure EX721_pin_cold=2.2e5;
      parameter DistrictHeatingNetwork.Types.Pressure EX721_pout_cold=2e5;
      parameter DistrictHeatingNetwork.Types.Temperature EX721_Tin_cold=7 + 273.15;
      parameter DistrictHeatingNetwork.Types.Temperature EX721_Tout_cold=14 + 273.15;

      // EX731
      parameter Real EX731_q_m3h_hot = 2.5;
      parameter DistrictHeatingNetwork.Types.Pressure EX731_pin_hot=2e5;
      parameter DistrictHeatingNetwork.Types.Pressure EX731_pout_hot=1.99e5;
      parameter DistrictHeatingNetwork.Types.Pressure FCV731_pout=1.98e5;
      parameter DistrictHeatingNetwork.Types.Temperature EX731_Tin_hot=80 + 273.15;
      parameter DistrictHeatingNetwork.Types.Temperature EX731_Tout_hot=65 + 273.15;

      parameter Real EX731_q_m3h_cold(unit = "m3/h") = 1;
      parameter DistrictHeatingNetwork.Types.MassFlowRate m_flow_EX731_cold=0.5*1000/
          3600;
      parameter DistrictHeatingNetwork.Types.Pressure EX731_pin_cold=2.2e5;
      parameter DistrictHeatingNetwork.Types.Pressure EX731_pout_cold=2e5;
      parameter DistrictHeatingNetwork.Types.Temperature EX731_Tin_cold=7 + 273.15;
      parameter DistrictHeatingNetwork.Types.Temperature EX731_Tout_cold=14 + 273.15;

      parameter DistrictHeatingNetwork.Types.Length Di_S700=51e-3;
      parameter DistrictHeatingNetwork.Types.Length t_S700=1.5e-3;

      parameter Real FCV701theta[:,:] = [0, 1; 100, 1];
      parameter Real FCV711theta[:,:] = [0, 1; 100, 1];
      parameter Real FCV721theta[:,:] = [0, 1; 100, 1];
      parameter Real FCV731theta[:,:] = [0, 1; 100, 1];

      parameter Real EX701q_m3h_cold[:,:] = [0, 5; 100, 5];
      parameter Real EX711q_m3h_cold[:,:] = [0, 5; 100, 5];
      parameter Real EX721q_m3h_cold[:,:] = [0, 5; 100, 5];
      parameter Real EX731q_m3h_cold[:,:] = [0, 5; 100, 5];

      parameter Real EX701_TinCold[:,:] = [0, 15+273.15; 100, 15+273.15];
      parameter Real EX711_TinCold[:,:] = [0, 15+273.15; 100, 15+273.15];
      parameter Real EX721_TinCold[:,:] = [0, 15+273.15; 100, 15+273.15];
      parameter Real EX731_TinCold[:,:] = [0, 15+273.15; 100, 15+273.15];

      // Lengths of pipelines COLD SIDE
      parameter DistrictHeatingNetwork.Types.Length L_HX701_SourceOut_FCV701=0.6;
      parameter DistrictHeatingNetwork.Types.Length L_HX711_SourceOut_FCV711=0.6;
      parameter DistrictHeatingNetwork.Types.Length L_HX721_SourceOut_FCV721=0.6;
      parameter DistrictHeatingNetwork.Types.Length L_HX731_SourceOut_FCV731=0.6;
      parameter DistrictHeatingNetwork.Types.Length h_HX701_SourceOut_FCV701=0;
      parameter DistrictHeatingNetwork.Types.Length h_HX711_SourceOut_FCV711=0;
      parameter DistrictHeatingNetwork.Types.Length h_HX721_SourceOut_FCV721=0;
      parameter DistrictHeatingNetwork.Types.Length h_HX731_SourceOut_FCV731=0;

    //   parameter DistrictHeatingNetwork.Types.Length L_FCV701_FT701=2.50;
    //   parameter DistrictHeatingNetwork.Types.Length h_FCV701_FT701=2.50;
    //   parameter DistrictHeatingNetwork.Types.Length L_FCV711_FT711=2.50;
    //   parameter DistrictHeatingNetwork.Types.Length h_FCV711_FT711=2.50;
    //   parameter DistrictHeatingNetwork.Types.Length L_FCV721_FT721=2.50;
    //   parameter DistrictHeatingNetwork.Types.Length h_FCV721_FT721=2.50;
    //   parameter DistrictHeatingNetwork.Types.Length L_FCV731_FT731=2.25;
    //   parameter DistrictHeatingNetwork.Types.Length h_FCV731_FT731=2.25;

      parameter DistrictHeatingNetwork.Types.Length L_FCV701_FT701=2.5;
      parameter DistrictHeatingNetwork.Types.Length h_FCV701_FT701=0;
      parameter DistrictHeatingNetwork.Types.Length L_FCV711_FT711=2.5;
      parameter DistrictHeatingNetwork.Types.Length h_FCV711_FT711=0;
      parameter DistrictHeatingNetwork.Types.Length L_FCV721_FT721=2.5;
      parameter DistrictHeatingNetwork.Types.Length h_FCV721_FT721=0;
      parameter DistrictHeatingNetwork.Types.Length L_FCV731_FT731=2.25;
      parameter DistrictHeatingNetwork.Types.Length h_FCV731_FT731=0;

      parameter DistrictHeatingNetwork.Types.Length L_FT701_rackL2L3=5.2 + 5 + 1;
      parameter DistrictHeatingNetwork.Types.Length h_FT701_rackL2L3=-1;
      parameter DistrictHeatingNetwork.Types.Length L_FT711_rackL3L4=1 + 0.7 + 5 + 9.2
           + 1;
      parameter DistrictHeatingNetwork.Types.Length h_FT711_rackL3L4=-1;
      parameter DistrictHeatingNetwork.Types.Length L_FT721_rackL4L5=1 + 2 + 5 + 9 +
          1 + 1;
      parameter DistrictHeatingNetwork.Types.Length h_FT721_rackL4L5=-1;
      parameter DistrictHeatingNetwork.Types.Length L_FT731_rackL6L7=1.2 + 4 + 0.25 +
          0.25 + 0.3 + 3 + 0.4 + 0.5;
      parameter DistrictHeatingNetwork.Types.Length h_FT731_rackL6L7=-0.25 - 0.5;

      // Lengths of pipelines HOT SIDE
      parameter DistrictHeatingNetwork.Types.Length L_HX701_TT702_SourceIn=2.9;
      parameter DistrictHeatingNetwork.Types.Length L_HX711_TT712_SourceIn=2.9;
      parameter DistrictHeatingNetwork.Types.Length L_HX721_TT722_SourceIn=2.9;
      parameter DistrictHeatingNetwork.Types.Length L_HX731_TT732_SourceIn=2.9;
      parameter DistrictHeatingNetwork.Types.Length h_HX701_TT702_SourceIn=2.5;
      parameter DistrictHeatingNetwork.Types.Length h_HX711_TT712_SourceIn=2.5;
      parameter DistrictHeatingNetwork.Types.Length h_HX721_TT722_SourceIn=2.5;
      parameter DistrictHeatingNetwork.Types.Length h_HX731_TT732_SourceIn=2.5;

      parameter DistrictHeatingNetwork.Types.Length L_rackL2L3_TT702=5.2 + 5 + 1;
      parameter DistrictHeatingNetwork.Types.Length h_rackL2L3_TT702=-1;
      parameter DistrictHeatingNetwork.Types.Length L_rackL3L4_TT712=1 + 0.7 + 5 + 9.2
           + 1;
      parameter DistrictHeatingNetwork.Types.Length h_rackL3L4_TT712=-1;
      parameter DistrictHeatingNetwork.Types.Length L_rackL4L5_TT722=1 + 2 + 5 + 9 +
          1 + 1;
      parameter DistrictHeatingNetwork.Types.Length h_rackL4L5_TT722=-1;
      parameter DistrictHeatingNetwork.Types.Length L_rackL6L7_TT732=1.2 + 4 + 0.25 +
          0.3 + 3 + 0.4 + 0.5;
      parameter DistrictHeatingNetwork.Types.Length h_rackL6L7_TT732=-1;

      // Internal diameters & thickness
      parameter DistrictHeatingNetwork.Types.Length t_Source=1.5e-3;
      parameter DistrictHeatingNetwork.Types.Length Di_Source=32e-3;

      //1. Cooling System

      parameter DistrictHeatingNetwork.Types.Pressure pin_start_Cool=0.92e5;
      parameter DistrictHeatingNetwork.Types.Pressure pout_start_Cool=0.92e5;
      parameter DistrictHeatingNetwork.Types.Pressure pin_start_PR01=
          pout_start_Cool;
      parameter DistrictHeatingNetwork.Types.Pressure pout_start_PR01=2e5;
      parameter DistrictHeatingNetwork.Types.Temperature Tin_start_Cool=16 + 273.15;
      parameter DistrictHeatingNetwork.Types.Temperature Tout_start_Cool=7 + 273.15;
      parameter DistrictHeatingNetwork.Types.MassFlowRate m_flow_Cool=q_Cool*998/3600;
      parameter Real q_Cool(unit = "m3/h") = 32;
      parameter DistrictHeatingNetwork.Types.Length t_RR=1.5e-3;
      parameter DistrictHeatingNetwork.Types.Length Di_RR=85e-3;
      parameter Real Kvalve = 90;
      parameter Real FCVR01theta[:,:] = [0, 0.5; 100, 0.5];
      //parameter Real PR01omega[:,:] = [0, 2*3.141592654*40; 100, 2*3.141592654*40; 300, 2*3.141592654*40; 400, 2*3.141592654*40];
      parameter Real PR01omega[:,:] = [0, 32.5; 100, 32.5];

      //2. Users System
      parameter DistrictHeatingNetwork.Types.Pressure pin_start_Users=3e5;
      parameter DistrictHeatingNetwork.Types.Pressure pout_start_Users=2.5e5;
      parameter DistrictHeatingNetwork.Types.Temperature T_start_UserIn=7 + 273.15;
      parameter Real q_Users_total(unit = "m3/h") = 20;
      parameter Real q_Users(unit = "m3/h") = q_Users_total/4;
      parameter DistrictHeatingNetwork.Types.Length t_Users=1.5e-3;
      parameter DistrictHeatingNetwork.Types.Length Di_Users=32e-3;
      parameter DistrictHeatingNetwork.Types.Length t_Rack=1.5e-3;
      parameter DistrictHeatingNetwork.Types.Length Di_Rack=51e-3;
      parameter Real TCV701theta[:,:] = [0, 1; 100, 1];
      parameter Real TCV711theta[:,:] = [0, 1; 100, 1];
      parameter Real TCV721theta[:,:] = [0, 1; 100, 1];
      parameter Real TCV731theta[:,:] = [0, 1; 100, 1];

       // Lengths of pipelines source side
      parameter DistrictHeatingNetwork.Types.Length L_VER901_FCVR01=1;
      parameter DistrictHeatingNetwork.Types.Length h_VER901_FCVR01=-0.8;
      parameter DistrictHeatingNetwork.Types.Length L_FCVR01_FTR03=2.95;
      parameter DistrictHeatingNetwork.Types.Length h_FCVR01_FTR03=2.35;
      parameter DistrictHeatingNetwork.Types.Length L_FTR03_PTR01=1.05;
      parameter DistrictHeatingNetwork.Types.Length h_FTR03_PTR01=0.25;
      parameter DistrictHeatingNetwork.Types.Length L_PTR01_FTR01=1.90;
      parameter DistrictHeatingNetwork.Types.Length h_PTR01_FTR01=-1.90;
      parameter DistrictHeatingNetwork.Types.Length L_FTR01_RR01=1.97;
      parameter DistrictHeatingNetwork.Types.Length h_FTR01_RR01=-0.72;
      parameter DistrictHeatingNetwork.Types.Length L_RR01_PR01=1.275;
      parameter DistrictHeatingNetwork.Types.Length h_RR01_PR01=0;
      parameter DistrictHeatingNetwork.Types.Length L_PR01_PTR02=2.8;
      parameter DistrictHeatingNetwork.Types.Length h_PR01_PTR02=1;
      parameter DistrictHeatingNetwork.Types.Length L_TTR02_VER901=0.43;
      parameter DistrictHeatingNetwork.Types.Length h_TTR02_VER901=0;

      parameter DistrictHeatingNetwork.Types.Length L_UsersIn_EX721=0.75;
      parameter DistrictHeatingNetwork.Types.Length h_UsersIn_EX721=0.50*1;
      parameter DistrictHeatingNetwork.Types.Length L_EX721_EX711_cold=1.50;
      parameter DistrictHeatingNetwork.Types.Length h_EX721_EX711_cold=0.50*1;
      parameter DistrictHeatingNetwork.Types.Length L_EX711_EX701_cold=0.50;
      parameter DistrictHeatingNetwork.Types.Length h_EX711_EX701_cold=0.50*1;
      parameter DistrictHeatingNetwork.Types.Length L_EX701_EX731_cold=0.50;
      parameter DistrictHeatingNetwork.Types.Length h_EX701_EX731_cold=0.50*1;

      parameter DistrictHeatingNetwork.Types.Length L_UsersOut_EX721=0.75;
      parameter DistrictHeatingNetwork.Types.Length h_UsersOut_EX721=0;
      parameter DistrictHeatingNetwork.Types.Length L_EX721_EX711_hot=1.50;
      parameter DistrictHeatingNetwork.Types.Length h_EX721_EX711_hot=0;
      parameter DistrictHeatingNetwork.Types.Length L_EX711_EX701_hot=0.50;
      parameter DistrictHeatingNetwork.Types.Length h_EX711_EX701_hot=0;
      parameter DistrictHeatingNetwork.Types.Length L_EX701_EX731_hot=0.50;
      parameter DistrictHeatingNetwork.Types.Length h_EX701_EX731_hot=0;

      parameter DistrictHeatingNetwork.Types.Length L_TT704_TCV701=0.65;
      parameter DistrictHeatingNetwork.Types.Length h_TT704_TCV701=0.65;
      parameter DistrictHeatingNetwork.Types.Length L_TT714_TCV711=0.65;
      parameter DistrictHeatingNetwork.Types.Length h_TT714_TCV711=0.65;
      parameter DistrictHeatingNetwork.Types.Length L_TT724_TCV721=0.65;
      parameter DistrictHeatingNetwork.Types.Length h_TT724_TCV721=0.65;
      parameter DistrictHeatingNetwork.Types.Length L_TT734_TCV731=0.65;
      parameter DistrictHeatingNetwork.Types.Length h_TT734_TCV731=0.65;

      parameter DistrictHeatingNetwork.Types.Length L_TCV701_rUsersOut=1 + 0.45;
      parameter DistrictHeatingNetwork.Types.Length h_TCV701_rUsersOut=1;
      parameter DistrictHeatingNetwork.Types.Length L_TCV711_rUsersOut=1 + 0.45;
      parameter DistrictHeatingNetwork.Types.Length h_TCV711_rUsersOut=1;
      parameter DistrictHeatingNetwork.Types.Length L_TCV721_rUsersOut=1 + 0.45;
      parameter DistrictHeatingNetwork.Types.Length h_TCV721_rUsersOut=1;
      parameter DistrictHeatingNetwork.Types.Length L_TCV731_rUsersOut=1 + 0.66 + 0.66;
      parameter DistrictHeatingNetwork.Types.Length h_TCV731_rUsersOut=1;

      parameter DistrictHeatingNetwork.Types.Length L_rUsersIn_TT703=1.65 + 0.45;
      parameter DistrictHeatingNetwork.Types.Length h_rUsersIn_TT703=-1.65*0.1;
      parameter DistrictHeatingNetwork.Types.Length L_rUsersIn_TT713=1.65 + 0.45;
      parameter DistrictHeatingNetwork.Types.Length h_rUsersIn_TT713=-1.65*0.1;
      parameter DistrictHeatingNetwork.Types.Length L_rUsersIn_TT723=1.65 + 0.45;
      parameter DistrictHeatingNetwork.Types.Length h_rUsersIn_TT723=-1.65*0.1;
      parameter DistrictHeatingNetwork.Types.Length L_rUsersIn_TT733=1.65 + 0.66 + 0.66;
      parameter DistrictHeatingNetwork.Types.Length h_rUsersIn_TT733=-1.65*0.1;

      parameter DistrictHeatingNetwork.Types.Length L_RR_UsersIn=0.8 + 1.2 + 0.5 + 2;
      parameter DistrictHeatingNetwork.Types.Length h_RR_UsersIn=0.8 + 0.6;

      parameter DistrictHeatingNetwork.Types.Length L_RR_UsersOut=2;
      parameter DistrictHeatingNetwork.Types.Length h_RR_UsersOut=0;

      parameter Real ToutcoolSP[:,:] = [0, 7; 50, 7; 60, 17; 100, 17];

      parameter MultiEnergySystem.DistrictHeatingNetwork.Types.Length h1 = 0;
      parameter MultiEnergySystem.DistrictHeatingNetwork.Types.Length h2 = 0;
      parameter MultiEnergySystem.DistrictHeatingNetwork.Types.Length h3 = 3;
      parameter MultiEnergySystem.DistrictHeatingNetwork.Types.Length h4 = 5;
      parameter MultiEnergySystem.DistrictHeatingNetwork.Types.Pressure dpRR = 1e5;

      DistrictHeatingNetwork.Components.Pipes.RoundPipeFV PL701_FT701_rackL2L3(
        L=L_FT701_rackL2L3,
        h=h_FT701_rackL2L3,
        t=t_S700,
        pin_start=FCV701_pout,
        Tin_start=EX701_Tout_hot,
        Tout_start=EX701_Tout_hot,
        Di=Di_S700,
        q_m3h_start=EX701_q_m3h_hot,
        n=n,
        hctype=hctype) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=90,
            origin={140,-50})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipeFV PL701_rackL2L3_TT702(
        L=L_rackL2L3_TT702,
        h=h_rackL2L3_TT702,
        t=t_S700,
        pin_start=EX701_pin_hot,
        Tin_start=EX701_Tin_hot,
        Tout_start=EX701_Tin_hot,
        Di=Di_S700,
        q_m3h_start=EX701_q_m3h_hot,
        n=n,
        hctype=hctype) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=-90,
            origin={100,-50})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipeFV PL711_FT711_rackL3L4(
        L=L_FT711_rackL3L4,
        h=h_FT711_rackL3L4,
        t=t_S700,
        pin_start=FCV711_pout,
        Tin_start=EX711_Tout_hot,
        Tout_start=EX711_Tout_hot,
        Di=Di_S700,
        q_m3h_start=EX711_q_m3h_hot,
        n=n,
        hctype=hctype) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=90,
            origin={460,-50})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipeFV PL711_rackL3L4_TT712(
        L=L_rackL3L4_TT712,
        h=h_rackL3L4_TT712,
        t=t_S700,
        pin_start=EX711_pin_hot,
        Tin_start=EX711_Tin_hot,
        Tout_start=EX711_Tin_hot,
        Di=Di_S700,
        q_m3h_start=EX711_q_m3h_hot,
        n=n,
        hctype=hctype) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=-90,
            origin={420,-50})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipeFV PL721_FT721_rackL4L5(
        L=L_FT721_rackL4L5,
        h=h_FT721_rackL4L5,
        t=t_S700,
        pin_start=FCV721_pout,
        Tin_start=EX721_Tout_hot,
        Tout_start=EX721_Tout_hot,
        Di=Di_S700,
        q_m3h_start=EX721_q_m3h_hot,
        n=n,
        hctype=hctype) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=90,
            origin={620,-50})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipeFV PL721_rackL4L5_TT722(
        L=L_rackL4L5_TT722,
        h=h_rackL4L5_TT722,
        t=t_S700,
        pin_start=EX721_pin_hot,
        Tin_start=EX721_Tin_hot,
        Tout_start=EX721_Tin_hot,
        Di=Di_S700,
        q_m3h_start=EX721_q_m3h_hot,
        n=n,
        hctype=hctype) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=-90,
            origin={580,-50})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipeFV PL731_FT731_rackL6L7(
        L=L_FT731_rackL6L7,
        h=h_FT731_rackL6L7,
        t=t_S700,
        pin_start=FCV731_pout,
        Tin_start=EX731_Tout_hot,
        Tout_start=EX731_Tout_hot,
        Di=Di_S700,
        q_m3h_start=EX731_q_m3h_hot,
        n=n,
        hctype=hctype) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=90,
            origin={300,-50})));
      DistrictHeatingNetwork.Components.Pipes.RoundPipeFV PL731_rackL6L7_TT732(
        L=L_rackL6L7_TT732,
        h=h_rackL6L7_TT732,
        t=t_S700,
        pin_start=EX731_pin_hot,
        Tin_start=EX731_Tin_hot,
        Tout_start=EX731_Tin_hot,
        Di=Di_S700,
        q_m3h_start=EX731_q_m3h_hot,
        n=n,
        hctype=hctype) annotation (Placement(transformation(
            extent={{-10,10},{10,-10}},
            rotation=-90,
            origin={260,-50})));
      DistrictHeatingNetwork.Sources.SourcePressure VER901(
        use_in_T0=true,
        p0=210000,
        T0(displayUnit="K") = 7 + 273.15,
        R=0) annotation (Placement(transformation(
            extent={{10,-10},{-10,10}},
            rotation=0,
            origin={645,-297})));
      DistrictHeatingNetwork.Sources.SinkMassFlow
                           FT723(
        use_in_m_flow=true,
        pin_start=200000,
        p0=200000,
        T0=288.15) annotation (Placement(transformation(extent={{570,-290},{550,-310}})));
      DistrictHeatingNetwork.Sources.SinkMassFlow
                           FT713(
        use_in_m_flow=true,
        pin_start=200000,
        p0=200000,
        T0=288.15) annotation (Placement(transformation(extent={{404,-290},{384,-310}})));
      DistrictHeatingNetwork.Sources.SourcePressure VER1(
        use_in_T0=true,
        p0=210000,
        T0(displayUnit="K") = 7 + 273.15,
        R=0) annotation (Placement(transformation(
            extent={{10,-10},{-10,10}},
            rotation=0,
            origin={483,-299})));
      DistrictHeatingNetwork.Sources.SourcePressure VER2(
        use_in_T0=true,
        p0=210000,
        T0(displayUnit="K") = 7 + 273.15,
        R=0) annotation (Placement(transformation(
            extent={{10,-10},{-10,10}},
            rotation=0,
            origin={323,-299})));
      DistrictHeatingNetwork.Sources.SourcePressure VER3(
        use_in_T0=true,
        p0=210000,
        T0(displayUnit="K") = 7 + 273.15,
        R=0) annotation (Placement(transformation(
            extent={{10,-10},{-10,10}},
            rotation=0,
            origin={163,-299})));
      DistrictHeatingNetwork.Sources.SinkMassFlow
                           FT733(
        use_in_m_flow=true,
        pin_start=200000,
        p0=200000,
        T0=288.15) annotation (Placement(transformation(extent={{242,-290},{222,-310}})));
      DistrictHeatingNetwork.Sources.SinkMassFlow
                           FT703(
        use_in_m_flow=true,
        pin_start=200000,
        p0=200000,
        T0=288.15) annotation (Placement(transformation(extent={{84,-290},{64,-310}})));
    equation
      connect(PL701_FCV701_FT701.inlet,FCV701. outlet) annotation (Line(
          points={{140,-132},{140,-140}},
          color={140,56,54},
          thickness=0.5));
      connect(FCV701.inlet,PL701_SourceOut_FCV701. outlet) annotation (Line(
          points={{140,-160},{140,-172}},
          color={140,56,54},
          thickness=0.5));
      connect(PL701_SourceOut_FCV701.inlet,EX701. outhot) annotation (Line(
          points={{140,-192},{140,-206.75},{141.3,-206.75}},
          color={140,56,54},
          thickness=0.5));
      connect(FT701.inlet,PL701_FCV701_FT701. outlet) annotation (Line(
          points={{140,-107},{140,-112}},
          color={140,56,54},
          thickness=0.5));
      connect(PL701_TT702_SourceIn.inlet,TT702. inlet) annotation (Line(
          points={{100,-140},{100,-120}},
          color={140,56,54},
          thickness=0.5));
      connect(TT702.inlet,PT702. inlet) annotation (Line(
          points={{100,-120},{100,-80}},
          color={140,56,54},
          thickness=0.5));
      connect(PL701_TT702_SourceIn.outlet,EX701. inhot) annotation (Line(
          points={{100,-160},{100.7,-160},{100.7,-206.75}},
          color={140,56,54},
          thickness=0.5));
      connect(PL711_FCV711_FT711.inlet,FCV711. outlet) annotation (Line(
          points={{460,-130},{460,-140}},
          color={140,56,54},
          thickness=0.5));
      connect(FCV711.inlet,PL711_SourceOut_FCV711. outlet) annotation (Line(
          points={{460,-160},{460,-170}},
          color={140,56,54},
          thickness=0.5));
      connect(PL711_SourceOut_FCV711.inlet,EX711. outhot) annotation (Line(
          points={{460,-190},{460,-193.375},{461.3,-193.375},{461.3,-209.75}},
          color={140,56,54},
          thickness=0.5));
      connect(FT711.inlet,PL711_FCV711_FT711. outlet) annotation (Line(
          points={{460,-105},{460,-110}},
          color={140,56,54},
          thickness=0.5));
      connect(PL711_TT712_SourceIn.inlet,TT712. inlet) annotation (Line(
          points={{420,-140},{420,-120}},
          color={140,56,54},
          thickness=0.5));
      connect(TT712.inlet,PT712. inlet) annotation (Line(
          points={{420,-120},{420,-80}},
          color={140,56,54},
          thickness=0.5));
      connect(PL711_TT712_SourceIn.outlet,EX711. inhot) annotation (Line(
          points={{420,-160},{420.7,-160},{420.7,-209.75}},
          color={140,56,54},
          thickness=0.5));
      connect(PT701.inlet,TT701. inlet) annotation (Line(
          points={{140,-74},{140,-88}},
          color={140,56,54},
          thickness=0.5));
      connect(TT701.inlet,FT701. outlet) annotation (Line(
          points={{140,-88},{140,-101}},
          color={140,56,54},
          thickness=0.5));
      connect(PT711.inlet,TT711. inlet) annotation (Line(
          points={{460,-72},{460,-86}},
          color={140,56,54},
          thickness=0.5));
      connect(FT711.outlet,TT711. inlet) annotation (Line(
          points={{460,-99},{460,-86}},
          color={140,56,54},
          thickness=0.5));
      connect(PL721_FCV721_FT721.inlet,FCV721. outlet) annotation (Line(
          points={{620,-132},{620,-140}},
          color={140,56,54},
          thickness=0.5));
      connect(FCV721.inlet,PL721_SourceOut_FCV721.outlet) annotation (Line(
          points={{620,-160},{620,-170}},
          color={140,56,54},
          thickness=0.5));
      connect(PL721_SourceOut_FCV721.inlet,EX721.outhot) annotation (Line(
          points={{620,-190},{620,-199.875},{619.3,-199.875},{619.3,-209.75}},
          color={140,56,54},
          thickness=0.5));
      connect(FT721.inlet,PL721_FCV721_FT721. outlet) annotation (Line(
          points={{620,-105},{620,-112}},
          color={140,56,54},
          thickness=0.5));
      connect(PL721_TT722_SourceIn.inlet,TT722.inlet) annotation (Line(
          points={{580,-140},{580,-120}},
          color={140,56,54},
          thickness=0.5));
      connect(TT722.inlet,PT722.inlet) annotation (Line(
          points={{580,-120},{580,-80}},
          color={140,56,54},
          thickness=0.5));
      connect(PL721_TT722_SourceIn.outlet,EX721. inhot) annotation (Line(
          points={{580,-160},{580,-210},{578,-210},{578,-209.75},{578.7,-209.75}},
          color={140,56,54},
          thickness=0.5));
      connect(PL731_FCV731_FT731.inlet,FCV731. outlet) annotation (Line(
          points={{300,-134},{300,-140}},
          color={140,56,54},
          thickness=0.5));
      connect(FCV731.inlet,PL731_SourceOut_FCV731. outlet) annotation (Line(
          points={{300,-160},{300,-170}},
          color={140,56,54},
          thickness=0.5));
      connect(PL731_SourceOut_FCV731.inlet,EX731. outhot) annotation (Line(
          points={{300,-190},{300,-197.875},{299.3,-197.875},{299.3,-208.75}},
          color={140,56,54},
          thickness=0.5));
      connect(FT731.inlet,PL731_FCV731_FT731. outlet) annotation (Line(
          points={{300,-109},{300,-114}},
          color={140,56,54},
          thickness=0.5));
      connect(PL731_TT732_SourceIn.inlet,TT732. inlet) annotation (Line(
          points={{260,-140},{260,-120}},
          color={140,56,54},
          thickness=0.5));
      connect(TT732.inlet,PT732. inlet) annotation (Line(
          points={{260,-120},{260,-80}},
          color={140,56,54},
          thickness=0.5));
      connect(PL731_TT732_SourceIn.outlet,EX731. inhot) annotation (Line(
          points={{260,-160},{260,-194},{258.7,-194},{258.7,-208.75}},
          color={140,56,54},
          thickness=0.5));
      connect(PT721.inlet,TT721. inlet) annotation (Line(
          points={{620,-72},{620,-86}},
          color={140,56,54},
          thickness=0.5));
      connect(FT721.outlet,TT721. inlet) annotation (Line(
          points={{620,-99},{620,-86}},
          color={140,56,54},
          thickness=0.5));
      connect(PT731.inlet,TT731. inlet) annotation (Line(
          points={{300,-76},{300,-90}},
          color={140,56,54},
          thickness=0.5));
      connect(TT731.inlet,FT731. outlet) annotation (Line(
          points={{300,-90},{300,-103}},
          color={140,56,54},
          thickness=0.5));
      connect(EX731.outcold,TT734. inlet) annotation (Line(
          points={{258.7,-226.25},{258.7,-229.875},{259.7,-229.875},{259.7,-251.5}},
          color={140,56,54},
          thickness=0.5));
      connect(EX721.incold,TT723. inlet) annotation (Line(
          points={{619.3,-227.25},{619.3,-243.125},{619.4,-243.125},{619.4,-253}},
          color={140,56,54},
          thickness=0.5));
      connect(EX721.outcold,TT724. inlet) annotation (Line(
          points={{578.7,-227.25},{580.4,-227.25},{580.4,-254}},
          color={140,56,54},
          thickness=0.5));
      connect(EX711.outcold,TT714. inlet) annotation (Line(
          points={{420.7,-227.25},{420.4,-227.25},{420.4,-250}},
          color={140,56,54},
          thickness=0.5));
      connect(TT713.inlet,EX711. incold) annotation (Line(
          points={{459.4,-250},{459.4,-229.625},{461.3,-229.625},{461.3,-227.25}},
          color={140,56,54},
          thickness=0.5));
      connect(EX701.outcold,TT704. inlet) annotation (Line(
          points={{100.7,-224.25},{100.4,-224.25},{100.4,-251}},
          color={140,56,54},
          thickness=0.5));
      connect(TT703.inlet,EX701. incold) annotation (Line(
          points={{140.4,-246},{140.4,-226.125},{141.3,-226.125},{141.3,-224.25}},
          color={140,56,54},
          thickness=0.5));
      connect(EX731.incold,TT733. inlet) annotation (Line(
          points={{299.3,-226.25},{299.3,-230.125},{299.4,-230.125},{299.4,-252}},
          color={140,56,54},
          thickness=0.5));
      connect(PL721_FT721_rackL4L5.inlet, PT721.inlet)
        annotation (Line(
          points={{620,-60},{620,-72}},
          color={140,56,54},
          thickness=0.5));
      connect(PL721_rackL4L5_TT722.outlet, PT722.inlet)
        annotation (Line(
          points={{580,-60},{580,-80}},
          color={140,56,54},
          thickness=0.5));
      connect(PL711_FT711_rackL3L4.inlet, PT711.inlet)
        annotation (Line(
          points={{460,-60},{460,-72}},
          color={140,56,54},
          thickness=0.5));
      connect(PL711_rackL3L4_TT712.outlet, PT712.inlet)
        annotation (Line(
          points={{420,-60},{420,-80}},
          color={140,56,54},
          thickness=0.5));
      connect(PL731_FT731_rackL6L7.inlet, PT731.inlet)
        annotation (Line(
          points={{300,-60},{300,-76}},
          color={140,56,54},
          thickness=0.5));
      connect(PL731_rackL6L7_TT732.outlet, PT732.inlet)
        annotation (Line(
          points={{260,-60},{260,-80}},
          color={140,56,54},
          thickness=0.5));
      connect(PL701_FT701_rackL2L3.inlet, PT701.inlet)
        annotation (Line(
          points={{140,-60},{140,-74}},
          color={140,56,54},
          thickness=0.5));
      connect(PL701_rackL2L3_TT702.outlet, PT702.inlet)
        annotation (Line(
          points={{100,-60},{100,-80}},
          color={140,56,54},
          thickness=0.5));
      connect(TT703.inlet,VER3. outlet) annotation (Line(
          points={{140.4,-246},{140,-246},{140,-299},{153,-299}},
          color={140,56,54},
          thickness=0.5));
      connect(TT733.inlet,VER2. outlet) annotation (Line(
          points={{299.4,-252},{300,-252},{300,-299},{313,-299}},
          color={140,56,54},
          thickness=0.5));
      connect(VER1.outlet, TT713.inlet) annotation (Line(
          points={{473,-299},{459.4,-299},{459.4,-250}},
          color={140,56,54},
          thickness=0.5));
      connect(VER901.outlet, TT723.inlet) annotation (Line(
          points={{635,-297},{619.4,-297},{619.4,-253}},
          color={140,56,54},
          thickness=0.5));
      connect(FT723.inlet, TT724.inlet) annotation (Line(
          points={{570,-300},{580.4,-300},{580.4,-254}},
          color={140,56,54},
          thickness=0.5));
      connect(FT713.inlet, TT714.inlet) annotation (Line(
          points={{404,-300},{420.4,-300},{420.4,-250}},
          color={140,56,54},
          thickness=0.5));
      connect(FT703.inlet, TT704.inlet) annotation (Line(
          points={{84,-300},{100.4,-300},{100.4,-251}},
          color={140,56,54},
          thickness=0.5));
      connect(FT733.inlet, TT734.inlet) annotation (Line(
          points={{242,-300},{259.7,-300},{259.7,-251.5}},
          color={140,56,54},
          thickness=0.5));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-900,-500},{900,320}})),
                                                                     Diagram(
            coordinateSystem(preserveAspectRatio=false, extent={{-900,-500},{900,320}})),
        experiment(StopTime=9000, __Dymola_Algorithm="Dassl"));
    end LoadPlantBaseSimplified;
  end BaseClass;
end Configurations;
