within MultiEnergySystem.TestFacility.Plants.Thermal.Systems;
model CHP "Combined Heat and Power System Model from RSE's test facility"

  ////////////////////////////////////
  // Extension from other models
  ////////////////////////////////////
  extends TestFacility.Interfaces.SystemInterfaceBaseI(MultiPort(n=n)); //Base connectors
  extends DistrictHeatingNetwork.Icons.Water.ThermalModel; //Icon

  ////////////////////////////////////
  // Fluids' base model
  ////////////////////////////////////
  replaceable model Medium = DistrictHeatingNetwork.Media.WaterLiquid constrainedby DistrictHeatingNetwork.Media.BaseClasses.PartialSubstance;
  replaceable model HeatTransferModel = DistrictHeatingNetwork.Components.Thermal.HeatTransfer.ConstantHeatTransferCoefficient
      constrainedby DistrictHeatingNetwork.Components.Thermal.BaseClasses.BaseConvectiveHeatTransfer;
  replaceable model Gas = H2GasFacility.Media.IdealGases.NG_4 constrainedby H2GasFacility.Media.BaseClasses.PartialMixture;

  ////////////////////////////////////
  // Constants
  ////////////////////////////////////
  constant Real pi = Modelica.Constants.pi;

  ////////////////////////////////////
  // Parameters
  ////////////////////////////////////
  parameter DistrictHeatingNetwork.Choices.Pipe.HCtypes hctype=
      DistrictHeatingNetwork.Choices.Pipe.HCtypes.Middle "Location of pressure state";
  parameter Integer n = 3 "Number of volumes in each pipe";
  parameter DistrictHeatingNetwork.Types.Length Di_S5 = 39e-3;
  parameter DistrictHeatingNetwork.Types.Length t_S5 = 1.5e-3;
  parameter DistrictHeatingNetwork.Types.Length Di_CHP = 51e-3;


  ////////////////////////////////////
  // Start values
  ////////////////////////////////////
  parameter DistrictHeatingNetwork.Types.MassFlowRate m_flow_low_start = 1.50 "Starting mass flow rate CHP side";
  parameter DistrictHeatingNetwork.Types.MassFlowRate m_flow_high_start = 1.70 "Starting mass flow rate rack side";
  parameter DistrictHeatingNetwork.Types.Temperature Tin_low_start = 80 + 273.15 "Starting Inlet temperature HX501 CHP side";
  parameter DistrictHeatingNetwork.Types.Temperature Tout_low_start = 70 + 273.15 "Starting Outlet temperature HX501 CHP side";
  parameter DistrictHeatingNetwork.Types.Temperature Tin_high_start = 60 + 273.15 "Starting Inlet temperature HX501 rack side";
  parameter DistrictHeatingNetwork.Types.Temperature Tout_high_start = 70 + 273.15 "Starting Outlet temperature HX501 rack side";
  parameter DistrictHeatingNetwork.Types.Temperature Tin_start_CHP = Tout_low_start "CHP Starting Inlet temperature";
  parameter DistrictHeatingNetwork.Types.Temperature Tout_start_CHP = Tin_low_start "CHP Starting Outlet temperature";
  parameter DistrictHeatingNetwork.Types.Pressure p_low_ref = 1.2e5 "Reference pressure CHP side";
  parameter DistrictHeatingNetwork.Types.Pressure dp_low_ref = 0.5e5 "Reference pressure CHP side";
  parameter DistrictHeatingNetwork.Types.Pressure pout_low_start = p_low_ref "Reference pressure side";
  parameter DistrictHeatingNetwork.Types.Pressure pin_high_start = 1.8e5 "Reference pressure rack side";
  parameter DistrictHeatingNetwork.Types.Pressure pout_high_start = 2e5 "Reference pressure rack side";


  parameter DistrictHeatingNetwork.Types.MassFlowRate m_flow_fuel_nom = 0.004 "Nominal fuel (CH4) mass flow rate" annotation (
    Dialog(tab = "Combustion Data"));
  parameter Real HH(unit = "J/kg", nominal = 10e6) = 50e6 "Nominal fuel calorific power" annotation (
    Dialog(tab = "Combustion Data"));
  parameter DistrictHeatingNetwork.Types.Temperature Tout_ref = 80 + 273.15 "Reference value for internal control";
  parameter DistrictHeatingNetwork.Types.Time tau_el = 10 "Time constant of electric power first order response";
  parameter DistrictHeatingNetwork.Types.PerUnit eta_el_nom = 0.3448273 "Nominal electrical efficiency" annotation (
    Dialog(tab = "Nominal Data"));
  parameter DistrictHeatingNetwork.Types.PerUnit eta_th_nom = 0.5586210 "Nominal thermal efficiency" annotation (
    Dialog(tab = "Nominal Data"));
  parameter DistrictHeatingNetwork.Types.Power Pmaxnom = 145e3 "Nominal Combustion Power";

  // Gas composition
  parameter DistrictHeatingNetwork.Types.MassFraction X_gas[4] = {0.9553316, 0.0341105, 0.0105579, 0};
  parameter DistrictHeatingNetwork.Types.Power Pel_SP[:,:] = [0, 40e3; 1e3, 40e3; 1e3, 35e3; 1e6, 35e3];
  parameter DistrictHeatingNetwork.Types.Temperature Tin_ref[:,:] = [0, 60+273.15; 1e3, 60+273.15; 2e3, 75+273.15; 3e3, 65+273.15];
  parameter DistrictHeatingNetwork.Types.Temperature Tout_SP_CHP[:,:] = [0, 90+273.15; 1e3, 90+273.15; 2e3, 90+273.15; 3e3, 90+273.15];

  ////////////////////////////////////
  // Instantiation of fluid
  ////////////////////////////////////
  Gas fuel(T_start = 15 + 273.15, p_start = 1.013e5) "Reference outlet fluid";

  H2GasFacility.Interfaces.FluidPortInlet inletFuel(nXi=fuel.nXi)   annotation (Placement(transformation(extent={{61.25,100},{81.25,120}}),
                                                                                                                                         iconTransformation(extent={{-16,-132},{16,-100}})));
  Modelica.Blocks.Interfaces.RealInput Pelset
    "Electric power set-point of thermal machine"
    annotation (Placement(transformation(extent={{-120,-20},{-100,0}}), iconTransformation(extent={{-120,-20},{-100,0}})));

  DistrictHeatingNetwork.Components.ThermalMachines.ControlledCHP CHP(
    redeclare model Medium = Medium,
    redeclare model Gas = Gas,
    Tin_start=Tin_start_CHP,
    Tout_start=Tout_start_CHP,
    Pmaxnom=Pmaxnom,
    use_Tout_ref=true,
    Tout_nom=Tout_ref,
    tau_el=tau_el,
    eta_el_nom=eta_el_nom,
    eta_th_nom=eta_th_nom) annotation (Placement(transformation(extent={{-24.25,-24.25},{24.25,24.25}},
        rotation=90,
        origin={63,-67.5})));
  DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL_S500_CHPHP_CHP(
    Di=Di_CHP,
    redeclare model Medium = Medium,
    redeclare model HeatTransferModel = HeatTransferModel,
    set_m_flow_start=true,
    m_flow_start=m_flow_low_start,
    Tin_start=Tout_low_start,
    Tout_start=Tout_low_start,
    n=n,
    hctype=hctype) "Pipe connecting the circulating water pump with the internal CHP system"
    annotation (Placement(transformation(extent={{19.75,-69.75},{29.75,-79.75}})));
  DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL_S500_CHP_FV502(
    t=t_S5,
    Di=Di_CHP,
    redeclare model HeatTransferModel = HeatTransferModel,
    set_m_flow_start=true,
    m_flow_start=m_flow_low_start,
    Tin_start=Tin_low_start,
    Tout_start=Tin_low_start,
    redeclare model Medium = Medium,
    n=n,
    hctype=hctype)                                                                                                        "Pipe connecting CHP with three-way valve FV502"
    annotation (Placement(transformation(extent={{29.25,-65.75},{19.25,-55.75}})));
  DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL_S500_FV501_CHPWP(
    t=t_S5,
    Di=Di_CHP,
    redeclare model HeatTransferModel = HeatTransferModel,
    set_m_flow_start=true,
    m_flow_start=m_flow_low_start,
    pin_start=pout_low_start,
    Tin_start=Tout_low_start,
    Tout_start=Tout_low_start,
    redeclare model Medium = Medium,
    n=n,
    hctype=hctype)                                                                                                          "Pipe connecting three-way valve FV501 and CHP water circulation pump"
    annotation (Placement(transformation(extent={{-34,-69.75},{-24,-79.75}})));
  DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL_S500_ReducerOut_FV501(
    t=t_S5,
    Di=Di_CHP,
    redeclare model HeatTransferModel = HeatTransferModel,
    set_m_flow_start=true,
    m_flow_start=m_flow_low_start,
    pout_start=pout_low_start,
    Tin_start=Tout_low_start,
    Tout_start=Tout_low_start,
    redeclare model Medium = Medium,
    n=n,
    hctype=hctype) annotation (Placement(transformation(
        extent={{-5,5},{5,-5}},
        rotation=-90,
        origin={-42.75,-48.25})));
  DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL_S500_FV502_ReducerHot(
    t=t_S5,
    Di=Di_CHP,
    redeclare model HeatTransferModel = HeatTransferModel,
    set_m_flow_start=true,
    m_flow_start=m_flow_low_start,
    Tin_start=Tin_low_start,
    Tout_start=Tin_low_start,
    redeclare model Medium = Medium,
    n=n,
    hctype=hctype) annotation (Placement(transformation(
        extent={{5,-5},{-5,5}},
        rotation=-90,
        origin={-15.25,-48.25})));
  DistrictHeatingNetwork.Components.Fittings.SuddenAreaChange ReducerCold(D_i=Di_CHP, D_o=
       Di_S5)                                                             "Pipe fitting reducer in the cold side"
    annotation (Placement(transformation(
        extent={{-2.5,-2.5},{2.5,2.5}},
        rotation=90,
        origin={-42.75,-35.75})));
  DistrictHeatingNetwork.Components.Fittings.SuddenAreaChange ReducerHot(D_i=Di_CHP,
                                                                         D_o=Di_S5)
                                                                         "Pipe fitting reducer in the hot side"
    annotation (Placement(transformation(
        extent={{-2.5,-2.5},{2.5,2.5}},
        rotation=90,
        origin={-15.25,-35.75})));
  DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL_S500_ReducerHot_EX501(
    t=t_S5,
    set_m_flow_start=true,
    m_flow_start=m_flow_low_start,
    Tin_start=Tin_low_start,
    Tout_start=Tin_low_start,
    Di=Di_S5,
    redeclare model Medium = Medium,
    redeclare model HeatTransferModel = HeatTransferModel,
    n=n,
    hctype=hctype) annotation (Placement(transformation(
        extent={{5,-5},{-5,5}},
        rotation=-90,
        origin={-15.25,-23.25})));
  DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL_S500_EX501_ReducerOut(
    t=t_S5,
    set_m_flow_start=true,
    m_flow_start=m_flow_low_start,
    pin_start=pout_low_start,
    Tin_start=Tout_low_start,
    Tout_start=Tout_low_start,
    Di=Di_S5,
    redeclare model Medium = Medium,
    redeclare model HeatTransferModel = HeatTransferModel,
    n=n,
    hctype=hctype) annotation (Placement(transformation(
        extent={{-5,5},{5,-5}},
        rotation=-90,
        origin={-42.75,-23.25})));
  DistrictHeatingNetwork.Sources.SourcePressure
                         sourcePressure(
    p0=p_low_ref,
    T0=Tout_low_start,
    R=0)                                           annotation (Placement(transformation(extent={{-29.25,
            -70.5},{-20,-61.25}})));
  DistrictHeatingNetwork.Sources.VariableMassFlowPump
                               CHPCWP_ "Water circulating pump for heating" annotation (Placement(transformation(extent={{-4.25,
            4.25},{4.25,-4.25}},
        rotation=-90,
        origin={-42.5,-65.25})));
  DistrictHeatingNetwork.Sources.VariableDifferentialPressurePump
                                           variableDifferentialPressurePump annotation (Placement(transformation(
        extent={{-4.25,4.25},{4.25,-4.25}},
        rotation=0,
        origin={1,-74.75})));
  Modelica.Blocks.Sources.Ramp PCHP_m_flow1(
    height=0,
    duration=0,
    offset=dp_low_ref)
                    annotation (Placement(transformation(extent={{-11.75,-89},{-6.75,-84}})));
  DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor                   TT504(
      redeclare model Medium = Medium, T_start=Tin_low_start) "Temperature Sensor"
    annotation (Placement(transformation(
        extent={{-2.5,2.5},{2.5,-2.5}},
        rotation=90,
        origin={-14,-11.75})));
  DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor                   TT503(
      redeclare model Medium = Medium, T_start=Tout_low_start) "Temperature Sensor"
    annotation (Placement(transformation(
        extent={{-2.5,-2.5},{2.5,2.5}},
        rotation=90,
        origin={-43.75,-12})));
  DistrictHeatingNetwork.Components.TurboMachines.PrescribedPump P501(
    redeclare model Medium = Medium,
    use_in_omega=true,
    Tin_start(displayUnit="K") = Tout_high_start,
    Tout_start(displayUnit="K") = Tout_high_start,
    a=DistrictHeatingNetwork.Data.PumpData.P501.a,
    b=DistrictHeatingNetwork.Data.PumpData.P501.b,
    dpnom=DistrictHeatingNetwork.Data.PumpData.P501.dpnom,
    etaelec=DistrictHeatingNetwork.Data.PumpData.P501.etaelec,
    etamech=DistrictHeatingNetwork.Data.PumpData.P501.etamech,
    etanom=DistrictHeatingNetwork.Data.PumpData.P501.etanom,
    hin_start=DistrictHeatingNetwork.Data.PumpData.P501.hin_start,
    m_flow_nom=DistrictHeatingNetwork.Data.PumpData.P501.m_flow_nom,
    omeganom=DistrictHeatingNetwork.Data.PumpData.P501.omeganom,
    pin_start(displayUnit="Pa") = DistrictHeatingNetwork.Data.PumpData.P501.pin_start,
    pout_start(displayUnit="Pa") = DistrictHeatingNetwork.Data.PumpData.P501.pout_start,
    qnom_inm3h=DistrictHeatingNetwork.Data.PumpData.P501.qnom_inm3h,
    rhonom(displayUnit="kg/m3") = DistrictHeatingNetwork.Data.PumpData.P501.rhonom,
    headnom=DistrictHeatingNetwork.Data.PumpData.P501.headnom,
    headmax=DistrictHeatingNetwork.Data.PumpData.P501.headnommax,
    headmin=DistrictHeatingNetwork.Data.PumpData.P501.headnommin,
    qnom_inm3h_min=DistrictHeatingNetwork.Data.PumpData.P501.qnommin_inm3h,
    qnom_inm3h_max=DistrictHeatingNetwork.Data.PumpData.P501.qnommax_inm3h) "Water pump in CHP system (side heat exchanger)"
    annotation (Placement(transformation(
        extent={{-5.75,-5.75},{5.75,5.75}},
        rotation=90,
        origin={-17.5,55.75})));
  DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL_S500_EX501_P501(
    t=t_S5,
    set_m_flow_start=true,
    m_flow_start=m_flow_high_start,
    Tin_start=Tout_high_start,
    Tout_start=Tout_high_start,
    Di=Di_S5,
    redeclare model Medium = Medium,
    redeclare model HeatTransferModel = HeatTransferModel,
    n=n,
    hctype=hctype)
    "Pipeline connecting EX501 and P501 inlet"
    annotation (Placement(transformation(
        extent={{5,5},{-5,-5}},
        rotation=-90,
        origin={-17.75,42})));
  DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL_S500_P501_PT501(
    t=t_S5,
    set_m_flow_start=true,
    m_flow_start=m_flow_high_start,
    pin_start=pout_high_start,
    Tin_start=Tout_high_start,
    Tout_start=Tout_high_start,
    Di=Di_S5,
    redeclare model Medium = Medium,
    redeclare model HeatTransferModel = HeatTransferModel,
    n=n,
    hctype=hctype) "Pipeline connecting P501 outlet and sensors" annotation (Placement(
        transformation(
        extent={{5,5},{-5,-5}},
        rotation=-90,
        origin={-17.5,71.5})));
  DistrictHeatingNetwork.Sensors.IdealAbsolutePressureSensor PT501 "Pressure sensor"
    annotation (Placement(transformation(
        extent={{-2.5,-2.5},{2.5,2.5}},
        rotation=90,
        origin={-43,68.25})));
  DistrictHeatingNetwork.Sensors.IdealAbsolutePressureSensor PT502 "Pressure sensor"
    annotation (Placement(transformation(
        extent={{-2.5,-2.5},{2.5,2.5}},
        rotation=-90,
        origin={-16.5,84})));
  DistrictHeatingNetwork.Sensors.IdealMassFlowSensor FT(
    redeclare model Medium = Medium,
    T_start=Tin_high_start,
    p_start=pin_high_start) "Flow sensor" annotation (Placement(transformation(
        extent={{2.5,-2.5},{-2.5,2.5}},
        rotation=90,
        origin={-43,73.5})));
  DistrictHeatingNetwork.Components.Pipes.RoundPipe1DFV PL_S500_FT501_EX501(
    t=t_S5,
    set_m_flow_start=true,
    m_flow_start=m_flow_high_start,
    pin_start=pin_high_start,
    Tin_start(displayUnit="K") = Tin_high_start,
    Tout_start=Tin_high_start,
    Di=Di_S5,
    redeclare model Medium = Medium,
    redeclare model HeatTransferModel = HeatTransferModel,
    n=n,
    hctype=hctype)                                                             "Pipeline connecting sensor FT501 and EX501"
    annotation (Placement(transformation(
        extent={{-5,5},{5,-5}},
        rotation=-90,
        origin={-42,42})));
  DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor                   TT501(
    redeclare model Medium = Medium,
    T_start=Tin_high_start,
    p_start=pin_high_start)
    annotation (Placement(transformation(
        extent={{-2.5,-2.5},{2.5,2.5}},
        rotation=90,
        origin={-43.25,62.5})));
  DistrictHeatingNetwork.Sensors.IdealAbsoluteTemperatureSensor                   TT502(
    redeclare model Medium = Medium,
    T_start=Tout_high_start,
    p_start=pout_high_start)                                    "Temperature Sensor"
    annotation (Placement(transformation(
        extent={{-2.5,2.5},{2.5,-2.5}},
        rotation=90,
        origin={-16.5,80.5})));
  Modelica.Blocks.Interfaces.RealOutput Pel_out "Outlet Electric Power" annotation (
      Placement(transformation(extent={{100,-40},{120,-20}}), iconTransformation(extent={{
            100,-40},{120,-20}})));
  DistrictHeatingNetwork.Components.Pipes.BrazedPlateHeatExchanger EX501(
    redeclare model Medium = Medium,
    hctype_hot=hctype,
    Di_cold=DistrictHeatingNetwork.Data.BPHEData.E501.Di_cold,
    Di_hot=DistrictHeatingNetwork.Data.BPHEData.E501.Di_hot,
    L_cold=DistrictHeatingNetwork.Data.BPHEData.E501.L_cold,
    L_hot=DistrictHeatingNetwork.Data.BPHEData.E501.L_hot,
    hctype_cold=hctype,
    MWall=DistrictHeatingNetwork.Data.BPHEData.E501.MWall,
    Stot_cold=DistrictHeatingNetwork.Data.BPHEData.E501.Stot_cold,
    Stot_hot=DistrictHeatingNetwork.Data.BPHEData.E501.Stot_hot,
    Tin_start_cold=Tin_high_start,
    Tin_start_hot=Tin_low_start,
    Tout_start_cold=Tout_high_start,
    Tout_start_hot=Tout_low_start,
    cpm_cold=DistrictHeatingNetwork.Data.BPHEData.E501.cpm_cold,
    cpm_hot=DistrictHeatingNetwork.Data.BPHEData.E501.cpm_hot,
    t_cold=DistrictHeatingNetwork.Data.BPHEData.E501.t_cold,
    t_hot=DistrictHeatingNetwork.Data.BPHEData.E501.t_hot,
    gamma_nom_cold=DistrictHeatingNetwork.Data.BPHEData.E501.gamma_nom_cold,
    gamma_nom_hot=DistrictHeatingNetwork.Data.BPHEData.E501.gamma_nom_hot,
    h_cold=DistrictHeatingNetwork.Data.BPHEData.E501.h_cold,
    h_hot=DistrictHeatingNetwork.Data.BPHEData.E501.h_hot,
    hin_start_cold=DistrictHeatingNetwork.Data.BPHEData.E501.hin_start_cold,
    hin_start_hot=DistrictHeatingNetwork.Data.BPHEData.E501.hin_start_hot,
    k_cold=DistrictHeatingNetwork.Data.BPHEData.E501.k_cold,
    k_hot=DistrictHeatingNetwork.Data.BPHEData.E501.k_hot,
    kc_cold=1,
    kc_hot=1,
    lambdam_cold=DistrictHeatingNetwork.Data.BPHEData.E501.lambdam_cold,
    lambdam_hot=DistrictHeatingNetwork.Data.BPHEData.E501.lambdam_hot,
    m_flow_start_cold=m_flow_high_start,
    m_flow_start_hot=m_flow_low_start,
    n=9,
    nPipes_cold=DistrictHeatingNetwork.Data.BPHEData.E501.nPipes_cold,
    nPipes_hot=DistrictHeatingNetwork.Data.BPHEData.E501.nPipes_hot,
    nPlates=DistrictHeatingNetwork.Data.BPHEData.E501.nPlates,
    pin_start_cold=DistrictHeatingNetwork.Data.BPHEData.E501.pin_start_cold,
    pin_start_hot=DistrictHeatingNetwork.Data.BPHEData.E501.pin_start_hot,
    pout_start_cold=DistrictHeatingNetwork.Data.BPHEData.E501.pout_start_cold,
    pout_start_hot=DistrictHeatingNetwork.Data.BPHEData.E501.pout_start_hot,
    rho_nom_cold=(DistrictHeatingNetwork.Data.BPHEData.E501.rhoin_nom_cold +
        DistrictHeatingNetwork.Data.BPHEData.E501.rhoout_nom_cold)/2,
    rho_nom_hot=(DistrictHeatingNetwork.Data.BPHEData.E501.rhoin_nom_hot +
        DistrictHeatingNetwork.Data.BPHEData.E501.rhoout_nom_hot)/2,
    rhom_cold(displayUnit="kg/m3") = DistrictHeatingNetwork.Data.BPHEData.E501.rhom_cold,
    rhom_hot(displayUnit="g/cm3") = DistrictHeatingNetwork.Data.BPHEData.E501.rhom_hot,
    thermalInertia=true,
    u_nom_cold=DistrictHeatingNetwork.Data.BPHEData.E501.u_nom_cold,
    u_nom_hot=DistrictHeatingNetwork.Data.BPHEData.E501.u_nom_hot,
    UA_ext=750,
    UA_int=750) annotation (Placement(transformation(
        extent={{-11.875,-19.875},{11.875,19.875}},
        rotation=-90,
        origin={-28.625,12.125})));
  Modelica.Blocks.Interfaces.RealInput m_flow_CHP "Water mass flow rate through CHP"
    annotation (Placement(transformation(extent={{-120,-40},{-100,-20}}),
        iconTransformation(extent={{-120,-40},{-100,-20}})));
  Modelica.Blocks.Interfaces.RealOutput TTin_CHP "Inlet temperature of CHP" annotation (
      Placement(transformation(extent={{100.25,-58.5},{118.25,-40.5}}),
        iconTransformation(extent={{100.5,-60.25},{120,-40}})));
  Modelica.Blocks.Interfaces.RealOutput TTout_CHP "Outlet temperature of CHP" annotation (
     Placement(transformation(extent={{99.75,-76},{117.75,-58}}),iconTransformation(
          extent={{100.5,-80.25},{120,-60}})));
equation

  fuel.Xi = inStream(inletFuel.Xi);
  fuel.p = inletFuel.p;
  fuel.h = inStream(inletFuel.h_out);
  TTin_CHP = CHP.Tin;
  TTout_CHP = CHP.Tout;
  connect(PL_S500_CHP_FV502.inlet,CHP. outlet) annotation (Line(
      points={{29.25,-60.75},{35.75,-60.75},{35.75,-60.225},{43.6,-60.225}},
      color={140,56,54},
      thickness=0.5));
  connect(PL_S500_CHPHP_CHP.outlet,CHP. inlet) annotation (Line(
      points={{29.75,-74.75},{36.05,-74.75},{36.05,-74.775},{43.6,-74.775}},
      color={140,56,54},
      thickness=0.5));
  connect(PL_S500_ReducerOut_FV501.inlet, ReducerCold.inlet) annotation (Line(
      points={{-42.75,-43.25},{-42.75,-38.25}},
      color={140,56,54},
      thickness=0.5));
  connect(ReducerHot.inlet, PL_S500_FV502_ReducerHot.outlet) annotation (Line(
      points={{-15.25,-38.25},{-15.25,-43.25}},
      color={140,56,54},
      thickness=0.5));
  connect(PL_S500_ReducerHot_EX501.inlet, ReducerHot.outlet) annotation (Line(
      points={{-15.25,-28.25},{-15.25,-33.25}},
      color={140,56,54},
      thickness=0.5));
  connect(PL_S500_EX501_ReducerOut.outlet, ReducerCold.outlet) annotation (Line(
      points={{-42.75,-28.25},{-42.75,-33.25}},
      color={140,56,54},
      thickness=0.5));
  connect(PL_S500_FV502_ReducerHot.inlet, PL_S500_CHP_FV502.outlet) annotation (Line(
      points={{-15.25,-53.25},{-15.25,-60.75},{19.25,-60.75}},
      color={140,56,54},
      thickness=0.5));
  connect(PL_S500_ReducerHot_EX501.outlet, TT504.inlet) annotation (Line(
      points={{-15.25,-18.25},{-15.25,-15},{-15,-15},{-15,-11.75}},
      color={140,56,54},
      thickness=0.5));
  connect(PL_S500_EX501_ReducerOut.inlet, TT503.inlet) annotation (Line(
      points={{-42.75,-18.25},{-42.75,-12}},
      color={140,56,54},
      thickness=0.5));
  connect(PCHP_m_flow1.y,variableDifferentialPressurePump. Dp) annotation (Line(points={{-6.5,
          -86.5},{-5,-86.5},{-5,-87},{-2.315,-87},{-2.315,-77.3}},     color={0,0,127}));
  connect(PL_S500_ReducerOut_FV501.outlet, CHPCWP_.inlet) annotation (Line(
      points={{-42.75,-53.25},{-42.75,-61},{-42.5,-61}},
      color={140,56,54},
      thickness=0.5));
  connect(CHPCWP_.outlet,PL_S500_FV501_CHPWP. inlet) annotation (Line(
      points={{-42.5,-69.5},{-42.5,-74.75},{-34,-74.75}},
      color={140,56,54},
      thickness=0.5));
  connect(PL_S500_FV501_CHPWP.outlet,variableDifferentialPressurePump. inlet) annotation (
     Line(
      points={{-24,-74.75},{-3.25,-74.75}},
      color={140,56,54},
      thickness=0.5));
  connect(variableDifferentialPressurePump.outlet,PL_S500_CHPHP_CHP. inlet) annotation (
      Line(
      points={{5.25,-74.75},{19.75,-74.75}},
      color={140,56,54},
      thickness=0.5));
  connect(sourcePressure.outlet,variableDifferentialPressurePump. inlet) annotation (Line(
      points={{-20,-65.875},{-13.75,-65.875},{-13.75,-74.75},{-3.25,-74.75}},
      color={140,56,54},
      thickness=0.5));
  connect(PL_S500_EX501_P501.outlet,P501. inlet) annotation (Line(
      points={{-17.75,47},{-17.75,51.15},{-17.5,51.15}},
      color={140,56,54},
      thickness=0.5));
  connect(P501.outlet,PL_S500_P501_PT501. inlet) annotation (Line(
      points={{-17.5,60.35},{-17.5,66.5}},
      color={140,56,54},
      thickness=0.5));
  connect(FT.outlet, PT501.inlet) annotation (Line(
      points={{-42,72},{-42,68.25}},
      color={140,56,54},
      thickness=0.5));
  connect(PT501.inlet,PL_S500_FT501_EX501. inlet) annotation (Line(
      points={{-42,68.25},{-42,47}},
      color={140,56,54},
      thickness=0.5));
  connect(PL_S500_P501_PT501.outlet,PT502. inlet) annotation (Line(
      points={{-17.5,76.5},{-17.5,84}},
      color={140,56,54},
      thickness=0.5));
  connect(PT501.inlet,TT501. inlet) annotation (Line(
      points={{-42,68.25},{-42,65.375},{-42.25,65.375},{-42.25,62.5}},
      color={140,56,54},
      thickness=0.5));
  connect(PL_S500_P501_PT501.outlet,TT502. inlet) annotation (Line(
      points={{-17.5,76.5},{-17.5,80.5}},
      color={140,56,54},
      thickness=0.5));
  connect(FT.inlet, inlet) annotation (Line(
      points={{-42,75},{-41.75,75},{-41.75,94.5},{-20,94.5},{-20,110}},
      color={140,56,54},
      thickness=0.5));
  connect(omega, P501.in_omega) annotation (Line(points={{-110,70},{-67.75,70},{-67.75,53.45},
          {-20.375,53.45}}, color={0,0,127}));
  connect(status, CHP.heat_on) annotation (Line(points={{-110,10},{-98,10},{-98,9.25},{-77,
          9.25},{-77,-98.25},{75.125,-98.25},{75.125,-84.475}}, color={255,0,255}));
  connect(Toutset, CHP.in_Tout_ref) annotation (Line(points={{-110,30},{-66.25,30},{-66.25,
          -94.25},{58,-94.25},{58,-89.25},{58.15,-89.25},{58.15,-84.475}}, color={0,0,127}));
  connect(Pelset, CHP.in_Pel_ref) annotation (Line(points={{-110,-10},{-69.75,-10},{-69.75,
          -96.5},{63,-96.5},{63,-84.475}}, color={0,0,127}));
  connect(FT.m_flow, m_flow_) annotation (Line(points={{-44.5,71.75},{-45,71.75},{-45,69.75},{110,69.75},{110,70}}, color={0,0,127}));
  connect(TT501.T, TTin) annotation (Line(points={{-46.5,62.5},{-48.75,62.5},{-48.75,62},{
          -49.25,62},{-49.25,61.75},{85,61.75},{85,50},{110,50}}, color={0,0,127}));
  connect(PT502.p, PTout) annotation (Line(points={{-13.25,84},{39.25,84},{39.25,84.25},{69.5,
          84.25},{69.5,-10},{110,-10}}, color={0,0,127}));
  connect(PT501.p, PTin) annotation (Line(points={{-46.25,68.25},{-51.5,68.25},{-51.5,64.75},
          {73.25,64.75},{73.25,10},{110,10}}, color={0,0,127}));
  connect(TT502.T, TTout) annotation (Line(points={{-13.25,80.5},{76.75,80.5},{76.75,30},{
          110,30}}, color={0,0,127}));
  connect(CHP.Pel_out, Pel_out)
    annotation (Line(points={{75.125,-51.495},{75.125,-30},{110,-30}}, color={0,0,127}));
  connect(inletFuel, CHP.inletfuel) annotation (Line(
      points={{71.25,110},{71.25,90.5},{63,90.5},{63,-50.525}},
      color={182,109,49},
      thickness=0.5));
  connect(PL_S500_P501_PT501.outlet, outlet) annotation (Line(
      points={{-17.5,76.5},{-17.5,90},{20,90},{20,110}},
      color={140,56,54},
      thickness=0.5));
  connect(EX501.outcold, PL_S500_EX501_P501.inlet) annotation (Line(
      points={{-14.7125,18.0625},{-14.7125,31.75},{-17.75,31.75},{-17.75,37}},
      color={140,56,54},
      thickness=0.5));
  connect(PL_S500_FT501_EX501.outlet, EX501.incold) annotation (Line(
      points={{-42,37},{-42.25,37},{-42.25,33.75},{-44,33.75},{-44,18.0625},{-42.5375,18.0625}},
      color={140,56,54},
      thickness=0.5));
  connect(PL_S500_ReducerHot_EX501.outlet, EX501.inhot) annotation (Line(
      points={{-15.25,-18.25},{-15,-18.25},{-15,-6},{-14.75,-6},{-14.75,-5.5},{-14.7125,-5.5},
          {-14.7125,6.1875}},
      color={140,56,54},
      thickness=0.5));
  connect(EX501.outhot, PL_S500_EX501_ReducerOut.inlet) annotation (Line(
      points={{-42.5375,6.1875},{-42.5375,-5},{-42.75,-5},{-42.75,-18.25}},
      color={140,56,54},
      thickness=0.5));
  connect(MultiPort, PL_S500_ReducerOut_FV501.wall) annotation (Line(
      points={{-110,-80},{-88,-80},{-88,-48.25},{-44.8,-48.25}},
      color={255,101,98},
      thickness=0.5));
  connect(PL_S500_EX501_ReducerOut.wall, PL_S500_ReducerOut_FV501.wall) annotation (Line(
      points={{-44.8,-23.25},{-87.75,-23.25},{-87.75,-48.5},{-88,-48.5},{-88,-48.25},{-44.8,
          -48.25}},
      color={255,101,98},
      thickness=0.5));
  connect(PL_S500_FV502_ReducerHot.wall, PL_S500_ReducerOut_FV501.wall) annotation (Line(
      points={{-13.2,-48.25},{-9,-48.25},{-9,-56.5},{-88,-56.5},{-88,-48.25},{-44.8,-48.25}},
      color={255,101,98},
      thickness=0.5));
  connect(PL_S500_FV501_CHPWP.wall, PL_S500_ReducerOut_FV501.wall) annotation (Line(
      points={{-29,-76.8},{-29,-81.25},{-87.5,-81.25},{-87.5,-70.5},{-88.25,-70.5},{-88.25,
          -70},{-88,-70},{-88,-48.25},{-44.8,-48.25}},
      color={255,101,98},
      thickness=0.5));
  connect(PL_S500_CHPHP_CHP.wall, PL_S500_ReducerOut_FV501.wall) annotation (Line(
      points={{24.75,-76.8},{24.75,-81.5},{-29.25,-81.5},{-29.25,-81.25},{-87.5,-81.25},{-87.5,
          -70.5},{-88.25,-70.5},{-88.25,-70},{-88,-70},{-88,-48.25},{-44.8,-48.25}},
      color={255,101,98},
      thickness=0.5));
  connect(PL_S500_CHP_FV502.wall, PL_S500_ReducerOut_FV501.wall) annotation (Line(
      points={{24.25,-58.7},{24.25,-56.5},{-88,-56.5},{-88,-48.25},{-44.8,-48.25}},
      color={255,101,98},
      thickness=0.5));
  connect(PL_S500_ReducerHot_EX501.wall, PL_S500_ReducerOut_FV501.wall) annotation (Line(
      points={{-13.2,-23.25},{-9,-23.25},{-9,-56.5},{-88,-56.5},{-88,-48.25},{-44.8,-48.25}},
      color={255,101,98},
      thickness=0.5));
  connect(PL_S500_FT501_EX501.wall, PL_S500_ReducerOut_FV501.wall) annotation (Line(
      points={{-44.05,42},{-87.25,42},{-87.25,-23.25},{-87.75,-23.25},{-87.75,-48.5},{-88,
          -48.5},{-88,-48.25},{-44.8,-48.25}},
      color={255,101,98},
      thickness=0.5));
  connect(PL_S500_P501_PT501.wall, PL_S500_ReducerOut_FV501.wall) annotation (Line(
      points={{-19.55,71.5},{-87.5,71.5},{-87.5,41.75},{-86.75,41.75},{-86.75,42},{-87.25,
          42},{-87.25,-23.25},{-87.75,-23.25},{-87.75,-48.5},{-88,-48.5},{-88,-48.25},{-44.8,
          -48.25}},
      color={255,101,98},
      thickness=0.5));
  connect(PL_S500_EX501_P501.wall, PL_S500_ReducerOut_FV501.wall) annotation (Line(
      points={{-19.8,42},{-30.5,42},{-30.5,71.5},{-87.5,71.5},{-87.5,41.75},{-86.75,41.75},
          {-86.75,42},{-87.25,42},{-87.25,-23.25},{-87.75,-23.25},{-87.75,-48.5},{-88,-48.5},
          {-88,-48.25},{-44.8,-48.25}},
      color={255,101,98},
      thickness=0.5));
  connect(CHPCWP_.m_flow, m_flow_CHP) annotation (Line(points={{-45.05,-61.935},{-94.75,-61.935},
          {-94.75,-30},{-110,-30}}, color={0,0,127}));
  connect(P501.inletPower, inletPower) annotation (Line(
      points={{-21.525,55.75},{-92.25,55.75},{-92.25,-50},{-110,-50}},
      color={56,93,138},
      thickness=1));
  annotation (Icon(                                             graphics={            Bitmap(
          extent={{8,-30},{58,30}},
          imageSource="iVBORw0KGgoAAAANSUhEUgAAAJ4AAAE/CAMAAACAbIq2AAABAlBMVEX/////7AD/zAD/zgD/ywD/yAD/7gD/0AD/xwD/xAD/1AD/0gD/wgD/wAD//vT/1gD/vAD/3AD/4AD/ugD/4QD/113/5QD/tgD/sgD///v/+tD//vj/7jz/rwD//OH/8Wv/84X/+9r/8Fr/9qf//e///Oj/70r/9Zz/97L/9JD/+Lz/+cX/8bP/+Lv/8GP/8nX/7S7/9In/9qD/6S//6Vf/8nv/+9P/63r/4Sn/7Zf/4FP/2ij/43X/9qz/7jb/5ZP/1k3/6rH/56L/7sL/3oH/2W//ySj/0mH/4Zv/zEr/24r/6bv/1nn/7sz/xjb/z2z/yVj/3qb/wUP/79X/uSz/yncQEM68AAAKi0lEQVR4nM2da1cbRxKGNQgkBGgkkIwGaUWIw4RkV+wmMSzmkgVFwcZgbGOc//9XIjEzPX2parw+Ur/1fvInn+e81dRFU9NTqcxRO9/P83+bu37fRRN4FQ3QBD71IzSBVy9F46XRj2gEn46j79AIHg2iaA/N4NFBFB2gGTyKougnNAOvwynev9AQvH6Z4smtaf0pXbSPpmD1cnuKt4Om4JTO6OQWjeMZ3i9oCk6DJ/PE1rSDJzyxNW37Ce9XNAajwwzvNzQHo1cZntCa1t/O8ITWtJcZndCalubmCa1pxwWeyJo22C7w0CSkDgo6mTVNmfcSTULpUOH9B41C6VVBF/2MRiHUV+ZFP6BZCB2VeIdoFlezlFzg9dEwro5Lukjej3sDzTyBNe1Ax0PDuNLp5OEd6nj/Q9M4eqXjiatp/a6OJ66mHRlHT1pNSw3zxNW0k20D759oHlMDk05aTTu18ITVtIxuu1bgxWggQ6Ou5R4ayFSWkruRTLw8JZex/QeayNCRHVtRNS3tdq3YHqORdJ10M5V4kmpavJXRlUcv+h3NpOk0N688eqJqWteJbfRfNFOpkRvbKEVDlXrtxlZQTevn5m1pdIKKxlGO161JxEsLOv3oyalpJ1u59KP3bzRVoUFBZxw9MTXttKAzjp6YJYwtKrZiatqIjK2YB1avydhKqWn9MrYGnpCadkTHVshiYbrJ4KHBMp0wsZWBNyjNM9KKkCWMUy62MpYwtkqZsd1Dk800UuZtWkdPRE1TKXlr04ytiCWM/iYXWxE17YyNrYQljHSzlJlWRNS0Ew3PohOwhBFrdPbRE1A0Tj2xFbCEsemJLb6mjXyxxde013psbTz4YmHfF1v8YuGZjmebB69pekre7Dp46Jqmp2QnrcBrmp6SiaOHXsLQU7KbVuBFwzDPSStovNEzsQXXtNcGnmse9oFVv+VPK+AlDCMlE2kFW9PS1jOxxdY0IyVTaQW6WBib5hFpBbqEcWrgtVw47BLGpinCPGRNG5nmEWkFWjTODe/I2ALxzJRMxxa4WHjWMkSlFWBN2zXpWkTJQNa0CwuPPHqwJYzYoiOPHm6x8NSOLYkHq2kWHR1bWE0bfVVsYTXt3MIj0wpsCaO/9jVpBVY0rJTcatHmgfBS2zwmtqAlDDslM2kFVNNi2zwmrYCWME5tPCatgGqa7R3diUagJYzR18YWs1h47uAx5kGWMPrrFtwak1YwNe3MNm+NSSuQmpba5rXWODpE0bhwTh6XVhB48fqaLTa2gJp26eCtc94hFgsd79bYtAKoaSM3tmxaASxhnDt060wnGgFq2sQ1j49t+AdWZy4en1aC17S0TsSWxwu9hHHhmsenleCLhbFrnu/ohS4abkpeW+c6UQDeOiFPbH/ciRcn90frUd2l47uVBcv95fCcMM+TVhYrh25CmFf3pJWFys34Z9TRA9G5yzu7VUGxddfaLgTF1h1QY8q8OgSOanMvCfPWfSVjgSIGQOrvos53oosUsfc0rtZdVflOdIGifpU7J+jqmLRCPIOdUObVIWmFmhCuKLoqIq1Qy567pHmQtEJ14BckHSKtUIsn8RIZW18nuiCRj68vydhWg8MxPxjSJw/QiZI/pZMpuV7dqs1ffjp6245MyYvQc5mK3EOdLFdtZf9Z8Y+56ZkqtEead+XQfaOeNe+ZVEDS7brmLUp+OvoXm+tgdP72jN45icOZ5/WO+cnhMhiev/9hfitcCkW35PWOee1jHMq8JX+DwbwQVQ3l3rLXPObRJpGSFyO/edxD/6vlJVZzxVv21jPm0WG6wtN9q2jzvO0P98bMtce8ucprHvcuWbwA82jVfeZx27uXwczzNQPsDmAouiVfM8A+dR2vLM9PXvN8zQD77Ob6xRy15AP00AV6qrnkcdbTDARafN5d5elWeO9CrZr84TnHnnoWagnrxTeZF+w9rW8zL9QbjPf80Vvh69leILrKJeveime4DUVXueLxePOC7WQP2Niu8PUs3NsKEx6PbwaC0VX+XF1htMzSBdwyecPRrbLNQMALA/YbHN4Ka17AqzTGbGzZZiDkUuw1i8d5F3RdnD15bD0LuXS6yx29Vc68oHct/MHEdpUbbsPeQvKCwWtw9Szse5+cedxwG/btsXvm6K0y5gXe171prJLimoHAW39XNF2DaQYC78MOGPOYZiD0K7MTGq/BNAOhX1L4k3GPpgv++s4bEq9BNwPBb/jY36BjS//VBr/7ZkybRzcDe6HpKtc0Hm1ecLoKHVq6GQj/Nm+60SC0IeU99zGJRzcD4ekqb2nzKDzEhVqkeWQ9Q1w1d0/hbZDNAOISxhsKj6xnkNcp31HmUfUM8qLxTpM6epR5kFfwJ0RsSfMwt/TdUkePoAPdX/mGMI9qBjA3BsVtAo84eKB7R+7cv4wN4pdu1Cck3rtHr0k0A6hLe4nQEs0A6jrr1I1t020GYBcIjpsbtohmAHYN2VuHruk2A7gvSrnmuc0A7m7Ix7ZjnvvLAO7W1BvHPbee7cHoKu9svKbbDODodpzYbjh0wLsN7228ptMMIG/9vHVi66Q85B3vHyy8ptMMIK9ijttNU23bO+gl5Xc2nvNLN/STNO8tvLbdDGC/xL5hmWc3A9irhFPbPLsZwH5Bb2zh2c0A+H73tyZe22oG0F8+sOjsega+P/2xY+JZzQD6U9g31tEz6eAfH3xn4LWtZgD9uZedTrtUs23VM/iHkO51vHbbbAbwn1O5Neg6pnn4r4h/MPDMZgD/LeLYiG3HaAbwoa3cGXjmGpeAb0i91/E6RjOwh2abqqmbZw63aLSp9nu6eUYzgLwVv9BYj63RDGC/F5Hro4bXMZoB/NfBpjKSnk6H/ojPkx61o9fRmwH8561metBjq5sn42Omn0q8jt4MYCdHJd08zTvs5Kh0Xx69jt4MCPn2+m2vU6inNQPoL4MV+qDoOlozgJ4cC8W0eeDJUWlS4mnNAHpyVHqv8HplMwCfHJXayjxtuEVPjkr7pXllMwCfHJXuFF7ZDAgYLwp9LPB6ZTOAnxyVyqSn6PCTo9JjUphXNgNoJk0PKrbqr1bA5Kj0KcfrqWYA85kDRso8Vc/QRLruk14m1QxImByVbnK6pDBPxOSo9DnHa0gMbWWQxzYpmgERk6PSJMcr6hngnnmfbvPYFs2AjMlR6UtGV9QzIZNjof0stkneDAiZHJXu8qNXEzU5Kn3M6PJmAPLZGZ/yPwxZk6NSmsU2bwakTI5KD4lWz8RMjkqfZnhJ9thbzuSopJsnZnJUekzKZkDO5Kh0k6hmQNDkqPR5ipdkzYCk8SLXznBm3lMzAP2cNKNZH590pIa2cpsUzQDiM2DP6kvSS56aAVGTY6F4mCTJUzOAJiF1N8MTNzkq/TWlmzUDsiZHpV6SDGfmiXjm6Cidxnb2y4CsyVHpYWretBkQNjkqfUqS2WNvYZOj0jAZdmvSJkelx+GsGZA2OSrdDIfTZkDa5Kj0eVbPxE2OhXaGw1ZN3OSodD9MavImR6Xb4XqN+nSDEH0Z1kJfo/J/KB5Wa/ImR6W7ocTJUemvhsjxotBwW9AzR0dpW+LkqPSwhSbw6p3M8aLQBRrAq11QD/o3G6lkrUFvFrcAAAAASUVORK5CYII=",
          fileName="modelica://MultiEnergySystem/../../../../../Users/muro/Downloads/light2.png"),
                                                                          Bitmap(
          extent={{-56,-24},{-4,28}},
          imageSource="iVBORw0KGgoAAAANSUhEUgAAAeIAAAJSCAYAAAFozPbdAAAAGXRFWHRTb2Z0d2FyZQBBZG9iZSBJbWFnZVJlYWR5ccllPAAAAyRpVFh0WE1MOmNvbS5hZG9iZS54bXAAAAAAADw/eHBhY2tldCBiZWdpbj0i77u/IiBpZD0iVzVNME1wQ2VoaUh6cmVTek5UY3prYzlkIj8+IDx4OnhtcG1ldGEgeG1sbnM6eD0iYWRvYmU6bnM6bWV0YS8iIHg6eG1wdGs9IkFkb2JlIFhNUCBDb3JlIDUuMy1jMDExIDY2LjE0NTY2MSwgMjAxMi8wMi8wNi0xNDo1NjoyNyAgICAgICAgIj4gPHJkZjpSREYgeG1sbnM6cmRmPSJodHRwOi8vd3d3LnczLm9yZy8xOTk5LzAyLzIyLXJkZi1zeW50YXgtbnMjIj4gPHJkZjpEZXNjcmlwdGlvbiByZGY6YWJvdXQ9IiIgeG1sbnM6eG1wPSJodHRwOi8vbnMuYWRvYmUuY29tL3hhcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RSZWY9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZVJlZiMiIHhtcDpDcmVhdG9yVG9vbD0iQWRvYmUgUGhvdG9zaG9wIENTNiAoTWFjaW50b3NoKSIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDo4QjhBNUMwMzIyMUUxMUUyQjFBMkZCMjY2MkYxRkVEMSIgeG1wTU06RG9jdW1lbnRJRD0ieG1wLmRpZDo4QjhBNUMwNDIyMUUxMUUyQjFBMkZCMjY2MkYxRkVEMSI+IDx4bXBNTTpEZXJpdmVkRnJvbSBzdFJlZjppbnN0YW5jZUlEPSJ4bXAuaWlkOjhCOEE1QzAxMjIxRTExRTJCMUEyRkIyNjYyRjFGRUQxIiBzdFJlZjpkb2N1bWVudElEPSJ4bXAuZGlkOjhCOEE1QzAyMjIxRTExRTJCMUEyRkIyNjYyRjFGRUQxIi8+IDwvcmRmOkRlc2NyaXB0aW9uPiA8L3JkZjpSREY+IDwveDp4bXBtZXRhPiA8P3hwYWNrZXQgZW5kPSJyIj8+Q+ja6wABLylJREFUeNrkXHuMHVUZP9+ZmbuPdne73cLSF33Rh1BaKEiDQRMfRDQGrZHEKMEIURSCGmNMRBpNNCH8Y0gQCRKj0f6FNphITIgxGjESotIIBChUeaTYAi3ddt97753P75zzndfM3H3c3S1dvMnZub0zd+b8vt/3PucWEFH8v73Sc3ly/9y5I2LkimdfgHcl6H/v/yIOPfJE6fOFAnxOgQ5ZBclH4PFuU++ndhmwMgmA6jcMno5bDx58d4A+tHsHKoCJDABasAzcMt214RJY8qD/dfkOTNJqgILBS8f4wkeXswr62Y/sQnF6SqSZV2UFUh2lBajRowasgOcgli7o5/buQKkAZpZZDIwYRcIApUAjCFb1ZKmCPvw+pc5YAVDRidaU9efKoWkNsOq+FJOTlz5ADiszwEIWNUBpHNj5V0/p8289WWPyUV8kFwn4ooI+8sHtqEMRA3Ts8fG8vVPR9UmC/rxYPLYXDfTL125H7bCCiVs7XnVVvfI7SVoIW3S9lEsE9KvXGYZLakqjf0814MaYJK+OsZDcnyUAOk3RTTZU077L6i2/o1lNfNyW9MYKaqFfsNCl5X+v34ZF75sN5KJrbXPG7zaOZAWabVhD0fvLl87NguP4vm06NIVOK+lH0XFBc3Y30N/LA0qWQMhSNhmqs7Ll2mwBBzHbpZ6LBHrBfOOpz27FjIJvlpqRplLUtjVaXt/90ZFq0JKdmURt53rQ++FbtuA5x3SSysgO081T1WA/PEYn8+rJXNgUzaOyWr3hHFPvMzdtRRGUhslgc0Z2xx5b3sK1tjiec+oNgWoqtezC2alzlcaszc2s7AD/fvgrC6PiC6PetmhQxcT6surKldgeFbA4jM+b6eGbt6B2OhJbTqzzvaNz8w+DJLgkYFp7czMmHrgJ33mmZUE121Tr8gt9sREIs/H8X88+0xMP3YalO8i532kmYSSr0NsziPj92QZd//tjZScG1Xdqn+UwQyuPkW9sxrMGevjWLRhKGt84jNr2ErbDBa0KaHL9AdtJ+1rVNujhr25B93Aba+/7QuBo5s6yuybUloQ9jRoqrV2OsQdfgMpLzulKaQAO327UC4fe5FRxDvE8jOkJeoCqHKUBdqguCn0uezBiGHiMfrt9FZ8VaAXS5cGFxry6gxzAmZOWBIPcWh0pa4Om6L5uyAEEKwDLtjTHZHVuwM7SoY1+ZxPOC/TIHQS4kBlpZ/L1zdh920/L+THwpJMAoCoXwYDUYGXuzUKds0B5eKb5mGDp+a1Aj353E86ESs5KJWWFJ1U2/eCXPcjADjXgEKBjN2cB5KyniR5dHzoTqbW7X+LvnaxvspC8xmiAIeC7GLCcR3Ki2GxZAASShqA95B4o8/Jjojo5aPYrWV06JerP1YIUNPAVsoKiAtOj+zfhbB2cnBXLHC6gVh03q+xQ/1FMqsaXK0ZMZ6G+caNfyyFwqN6umorVOrxnYrQn29SYXsXBO7q2QI98czMWVVoO5KXqB2S1HRpBgV+ZY4B5Z5eJ8aCGEYKdaMc1I8aLJ96WzTDyC8NlZGbf24TO0fG5se+3dmZy5vDCNfIFuUtC7CT1Qzpb2CHbnwHnATYHzze3586IVnNrq6q9tGfMAJTB/SQ6YdS21d2z1aj/+msYad0sEpjKU80nfo4QxEQ9LJNZ7EmhEwOwnumYRQOwvm5DKZyp65xgpBGiid8B06n1e9ZJeoD153/nQRaytrEfbsRZg5545AcFlptRSPHhhixgWbUdxiwGTT+bwjr2A4/M98yuOu0BsgDC5CUC6AjgBkZiylw96Jrxu8vA5fTZF49awCKNdKN3KFiHSjvUDErhWKxfsKHceNBg6zToftAwR/2ebnnFaR/GpH+2VvGdEx5g4gECz6l26bgXCh0n7t2JM4MuxMOYRfNgCzw/A/qBtatHy3YY3afwqACguU6SdoAeLoaHTBedW2i7DFCuzEXHpWNEhIy1IR+enmmX0cgwHIWe2eUUItvcCFijSy8ZDzIoDIA1KpZxCgBZ3dGpKohk17hnW3VQQ5Uv2K/yNdmGcT3fxiu1SEDq/MS9G7A10wUPmBGjENqzDBxNarypVN1PUlPonXSTajzdzSxK0RjcWq7Le9Z6m7YxHII4aLUsy2N71YMY3TUahUqj0uA9v4xT2zANS1u2YF0LA8vrxE4l+ZJNI77FkwbmM12WoOL1KLjdCS5DK5gZ7CD7fbHDZ2/BxjLNIr06SCOiAict3ANmcmRQCFUJ39wynGG5DGxlh5bB6bqogLEf4dwcKI21S71iDWlbCjzYxMLsLzHqr4dSkt68MqJMPrQeK0FDsWBPjf0om3GelLMk9TB58Xhkh1DLvae1atpqlbJ/iwfJpatlU2UcCCaHh746C9rbtQGJonP3mBaGUCssiTlma+tl58fCam3TgV3YL5RjJkuzAyM7lBdPxGVl69afFn9jxSUGpE5OuBKzw7FPnr2GnCSRYDPedqRuod5rYTTNMSXf0jfpU1db+dl5V9p0UrBtBgBRsw7LK42BDSn2rY1iuiyqXFBIl0iDrUfDigzCNbEGJzkE6MIpIY72+qVc9Zw+A7LsaxJjflV+qBK0jPvN2nuK8pdBFBvx3jQwqAbydCWxuJz+ZcQOvj/E4DPR7NsnkuHf8D0ahTIU/TSTRiTwbNsI38dfS4HLzC8plLuBQyuBBlleTgEIm3Po9jXKbeMBSIZunZHzEV10tt/1ghRodLlqwuyTmvfeKrLRn0RTwqLb7aGvjMsSQDUhYFMAYQQDWVZoJeM0Iaug3mCXVYvhgtPLynCjPzMJh2y8KHLY7QzM9ow188y0/azRc5dIRu4pTCR49TUETnbEALVwZCBwPnI4M9sweR/b4L5W6m2qIi8Eu+EF4s5HFG5a2KGbSB99lkagw4wHOPYAfdbsuYdU/c6CAL3ZqFCGLkRyC0lwD05IB9B1cwIthasfgErQsm+NwNHXvWqnQQwVoaqrlLE5sx1qmaxwSTmwQ1MAMagKgJNppf557/0Chm93KgfsnMyMmyWAaMo6k8oKzvNVdAlS5Gl7ZB1f+htM/NjnqUa9+VsuVeQwYsPKdHaogfVGIIHbLWD7S0ayWuXRnqvdQEpzULjgajVKt44DgMDFS7To16RbekHow/b744xMgzz+VPBzAl/ONY51msBfEQ/VhBAybgSoUejlsl2CXE5/yIOrIZU3UqGnh94vU918et+tz6O9Rr3v/jydyzRQpKMeOhQx24nK0gicmo8GrpITmg8d8xOdZrdxyk0PNdbfABHTCuDkbz+lNTa77A5fWCiZnSY+VEOuuNVJt4JaNFNVL6znPiGH7zB2OPEXIbqvZ6bBdRBRs56aIyc4GNSE2POogJFPxo7NsioTZpqdGkzYhJw8fKb8o18duOZNr35H9qPbPGfz0lLbVfWtdg9XxEP69+BEydHoV+/PtJrK4VvcRPLlB1jFJcdsYJBxjQhQ3HtBldvIZ1zxAiMn6Zopd183HzdxAv1yB5siEbX3hAf8j34UV57yVEESdj4xDk2yVhkPcwgcjfa+RgC5VlFbrfBkSZUxzMr096wAguSAa0N1jdRAuglQh2MCVIKizgPEYY01T0+pxtpAAB0hh1ah+kmBgRdsk6z/ah2W0kuV4q6nmnlFg52M4FBBx1VYcjS4/GFj65a5kU8HycXvwyab6x8rEcrC2hGGTbqpPxLhJn7DxNFA41KfdtopHGXSLnvbA35mADVRO81nslQ7p758tJVVfpzsTjsxkmCqGgW5cSDsaJyz0Y6NmBGUhdFRDdHzGP+GQQ2qoYk1kF1mADkc9W86ouigwUfFLA2phqTznZ/Q5qRNSv28J6nxoM+STvPspFsPPX8L+K0DiM+RSmfk9AburA5Z2edeh8bDazBK2zgR0UlBIR5iyLL11AqYWwVgNe39k8Dh6zRAz2Iiwt8mSctw8JMddCYAbPu5BulWGNxzMqNVx94Q4ry7zXcPr9TsagLVKsvqb4G3hMIu4MYjqxGKmZd6ddH0N09E8TDv6wkert7uo+hze2s1FX69VXKaGi6jAEjRagW+MXQNXTlUWD8SzozUc5ITr/JjcjdHRQxsHII4uFRsfW4+OohR9mX3iW2fjFJO7F0ZOBP6vOcPswQoAi9dtcUACg07cptDe+lvPRBk3PxJh44YzbPpsJ4z1dZrjtMU+2DGVctkzy9E/vRNUZEB0vwQA5IgHo69KfLucNWiw6ip7nx4gKGalpc3RfX2ISgLQVdVVZuvqPLBtOEyROfZlaMrAG69VLvmYwAv2GTbSo2m/ho5jouSyIbDBWHZ+A9lN+8JALZisTBKParW3UrE8vl08jDZLuXsNmTxz4Bg1VtQnTtNt7P/8fPQ/y7Q5NvYRaFrde5+Epin69ihsZqteLwCYLA/Cmba8QqVfcv623uqF9ibrxphSBshdH9IyP4Xob0dg+8nST05gOGOe1PgcJhSKo4n6Li64MWnV9OZAM56wwycIbUeYDuvOaeZ9h+C+W2T3HsSxKEBNHZqkgE4Rgyv6zaSLU4WshYARQt7bv+Fose1L5Tapyv+TFz0zrgfYXZPv/wkoK5uch38UVU3b5zWyUQuukwRz6986tmCzUbLI20BbqXa2oHxyFY+BbMBPCeRqxQOMkr0s6YJ+ESoPPVaBEQ9vDly87wAzlnFu/ZrwHPajNjOT5TwlRUYxsPGsotK19BEFgRU/dS19JiTlefmClbMx7hUhgMbKMtR1QypfTr1EoWrU7Fg8jMLQ2UBMGQ3arDtAm6b6eIrf/vjdJNndHLSxN4FYzy05fmAXBTQpTR25EeYTx1oG3j99K0i63sQFssPwNn8H22aYweOJN03Knd/JY1j4h16/U8A7s41Nq6jCsAz9+FdO7ZjJ3bI28FpUgJNcGtFTYkEDRCJlofEQ7RI5UekAkKVKiQkhER/8FCLRKVICAnxA6WoqD9Qpbb8AkqgQCSEKEWhIamqmgaFxGmSxkm9ttf23nuHec+Zxz5sr2O7K13tJuvdO2fmnDPnzMz5FjGh18J19iv3kXZ8z5pB+Lxr8T0up6jZQYY1KXD1v2fJuU993hNOZbMjp98lrKL5icvk3/ceUcvWNpcIYHva+VgxgU+PvI9nwRayx6HZWGvua1VghurhW0+JXfwOcT1GaIK2HT++dufiMwfFqAaFUysxDuRl759fX5tApnP3CAiTBVqSwkV8cy8MeGl71rXcgk688FPy+uHbScyOjzEWQkz4M1+P46+R+D92pDIV6/OJeu5of3uWdYQvPf4wqf7ulKibCgCW+K4pDTYH7jR4HriWHq0lSk313F9J9eQpcTAwAFfq3FGg7q3m8OvEP1LNPMGowSrSahX4yjeOoSCWh74eOOhDW9wOUUie/I2/kXjPodWdJjIkD8TxqPm0f7Q+naZyJrFYJxDHs/FXb6zeSOviJ/eSRCHxEGoJxcMbIhdDI806cSKQ1Sjwte98hoRUs2d/1vSzjG9ihVb6lAJZvQIXr72G0g4QC9Ora1/W2of1XlyxbA6rrTb89hf3EGh3TDVLtzcQlqkw0HJSxSi/EtujC4TufWqsLV3QtsAjiZFG76Rp1FBYXuTtmDRnmoASYRe/s6oircmHGCgtAltPpLGw9dRNCRooNy7OvkhWzwjrg+RihJLh2oKFZQ8OcnFL/eQ1/eOvrw6nNff0t4h12HsoX5SwvvOCQ7+Kkoe5l56z7G5JwiJRso8CBWHsufLI7pWnzsBD6vH2NlFnrOPYxFrjWnkbhg6mTY94wFTXYFiovdICV766Wx8HiQbbyRTyvbR6zXECt0pgLqDbKLVUk7Z5ZWIDqX925lYIXH3ys9wbk/N/J9anY7QollDT0Xer0cHe+8wPDpFlFzh781V+06knv+TYL9XqgSVyhCAAIpZhZyLNJHAiqnjn6vKOMJ8OLDgZiIwWAgx2aDNd91e0cLqOMrWr4DmUyYFALMVbNxW4epyqMoJxraDN6E8HvqF8z5zH/6tHmvEKMgOAFQsAodT6ifpq3Qin03Qezs//y+YFqcfUNRI8msWxVhBhWdQBkArhO4/eQNWX+q3utwvQqNxbc5S/ZddKkUlfrRVlpuvYzxcXeEw9Okzqecapx+4WOW/JcVyYmEPobvBgJRWGMqNrnkPeGDumVOccHEfotODFo5Y8pes1gcdkBZau3cEaZHGBev4IEGYkfKV871RAnUFtNAc/5PacjOu3deaXDy9cYI6Sg54zAl4T3iBkd56A9ckyCrxS+vCUJaALfBC+AFllFpwThMxzK/icqGnIqOyI0WMS5EHIlKAWNgewgVzhakNDmiviQlc0RqsZ7AEIx1+63hsvUOCpbw6TYF6qqgcAgEwTHdzThw4yh121bUOmgZh4wJXShyo2FygAesChqck9Bcm8+Pff2zo9Bs537DnZkoPRC0RAjt250CMtXAxWJAFOA3ZMeve0ES6GIwxYJsCfzJ34gm16cOp63CfHJOGUz1ELAOpn0LH8YmwKOxPieU4cmIZq23YZn62/H5T7Qo5YTOwITHlzXliay81lOW2Ov2ItKzVTax+g8m0fewVhR9xj7swcXgdBpcNT+v3auS4fdmTdFRJlMg+Vk4xO1oU7QB6gxQKS2uRicqo/2tUEk+MgcpgKecAx1piSVH3pWAjw2GQWWaAjkpachBc7mJyI12BgkPzGH5wOgx3o69KBWR+Tw1A9B2aM2YH3Zo+bKtyk4Zir0Q0EBMmOTGgjK2bl8GAHmhKZhbx8YIudiAzuQum1MRmSyIIPb8chAj6D+HOuUy1f2j+t7dEyiabQFKdushFoTAUcRjUBWAXUU4QeLv/HVNxEckqjlsXUU6mvUmE+0gXQLjriIzOiUl6CVdz4gbVd1VpbIzz/9DHflbtoHA+ygHTJrPpdGj33NF4MC+wjOabFnjbRuHwCnoCJPGIEdrhjUCp3YdFqVW3sT8gjuIEpIQQYS++qBO2u+F9ZHCgf3B3OrzcOW2X8HhZHZWeDuQYb6cJq+rp05wwfQfEsoEiqKFbzwFIQH6QBZog7itwbJ8QHCAG7IhC2AO2uipqeWSClPoTnJ4KsEaI7gnYAE/qdyFspFd4b28PG7pkSf4oN8kKcN6Pu3EfO6a1QYqumipp6aQNncAs/hxajvGsLSmo3bOE81aaduLGGcKXknHFioztnqDI6pWSdUAJtJQ0EdjE4AD2BA6kaZ/04dhftmvXWk1UIBJEZWPFB+g6jZPIUaHQMPp8ZOkXSCeArUotQHsDyJJrzY2tlCIMT2aqLEwdahO2ox920DqtmD1IoDAxppHpyT1G2/nMoqTxr+CIh9MYQ9RXjJUfTYh+BUydSwyGBvSpYtYXiqoea7/hN6tid/po+Szjk4G/UVZSOojg76U1dVvviCLwXg85XZf9KGxI/dsDE99LlB56yEvz8eip6S0da2JrvFGcrhKDiJ1R4WR8r02XMn35OhEG4T5Jh2NUn/92HSOcoQG6EsRv8F/fiSHrtTF88AYkFEotIvpeplpdQszg0wsNHBJNEQRAm6LdsxaL0FiYE7PXGeSBgHbvT2BsDM1IEGKRJTybwLXp+iKLKY95crMwkYsIhUFestW5OKh02Kg2dLW6QLWn9V2liSrylWV6n2Jdze2tod/zffXqlAFuYG58Iw4Xu/Qn1yI/KzrNJFGQTfT1hCyfUO5FF3PL+CfEKxKNPiDLcCGIYtZIrvJaitPFnSUdLBB0NR/OioFmrbhygwVAR5//D1VcRXwT1pQfQYHqlqsv/pxdZ/wv6ms3prA6ww3y/Kq1lsAQGQqHqzc9IaRpMxmEOHNOTABNMjeVG5QefR5Dp03HwERC3Es23Y7bA6BC8GDMVC3OE5qXN7A7Xfk3/dp3E2DChpHCsA7jg67jwHHeDRCew90nv8zaBQuFu0owjd5RwOuOSqBvCBOzAEkxBBM7uY1cA6mbzXVSjCJn72U6zzpwA++F0Nn++axVzI9SvV8OKDJouBuwAQ3uwICnRIaqnL5u5XKupYnSpRcUaCIRi2WaMQtsiotVuKBY55zeC892s5VhEQ6XdMVARDhBg4DoMAKRAxA3WHUD/pvsJhKbuNxBc3uKKxfFRJBrdodc76K1juTZeiPpo9Xil33B95k/sMGc1Iju2TvbPg/lO9GwxmIFOMh1S9DwjG08Frjyos6ai5znkYowxdrDG2OSlGDB3SOU+LXBUvWAxfKxOp/eMLmCjCaMScTN1lpCxIwiPXAVMn9SNl2H6lcmRNVMCVo7EjXu5TUpAUelrVNtOyE7pQmE8uuL32D8uY4FRpCLi+RvSIwN+D5gWuRYlhXhvRBKbzmwQTIUksgOP9MsXMaSi6jUltgoZi0tgbebkQlrqO5XuZznaBimsTfkB+Tcpm9Q52oZgibWJyhJtI/A2Am0j8TYW2qbDYG1wVR+Xx+wovULb0GSBYW3weI5YlbsSlmFtOJKHVbvf8bbsH3D0kCNt3OxILrPG+2YATIR+2Tp641JkJwg9v0EhMJFQSeZ8Ty6A+GIDUbKbH6Hu5LJSRxXsW8sa+PJlhN9P1Ti7Qcibw0Yb99xsgLR5YTPxMiOWcu6rSXyzSTCK9X3SYcUC49zzoqOWzmaQVNsQDMVG2vjwBIG0qSAXUC9Gn+FsLsgsKuLt1HE+m8+HbuLGkRZMCRWgbzZniCyHfAahgQI/sVAgUTARD2z7Yzo1CppTHF6w4WYWySmUOTBJd9w+2xhlE3/6Ci5+O0gsjA37yFtlhPZOWvMdQZ1Ob5U81WxdOLChFYCgiO73T85w3MX0GOKgBklMF6swVLTNldYwNizuJH/cRDT4h7eh4P8kCQAGzl5ERXmnmTJwh+TmRcoKUTMQkb/VUQ+AEgURNqiocSmIorko3OTgdbyg3UM8+gf+6yKaMMzi0vEe6ZVjmaaJ6YfI1QxMb4pxinyaYmJOqmgYGdgWDP78l80FCQrLF2XG6VdTL53SaK6DXulAXWEbnwBYvx+j8ntonDhuQ0Iv0SljCIMkPHK+bjEAosZLuowNEFwV4/iaQf75QgLImqFrmp+IP32A+qhLmprIEotiaycP1tXoFcCWk/6Xm6jmwg8AhiguWJJRoS23QoVofueRVzHa+xc+obOgnHOurlao8IyG2EWFLdU5dBVWzbZxekiskTUo/njLCIzWTtOu+wDGd0wIRl0kU4WJcZRvGLJ6mD9n56nd39a2I4hZpXE57fLjai58lH7kn2bnnoZ2Wed2txFtE7gelGixUJPFV7WMdxECfvQt69jTdqFDwi6V3tIeTM31bYTvyiOGqelui9BrClFDG0uWMtr57O8fistHn0HL8LilJfEkG6Op6m3fpS+/h1bo8X8B2LvyIDmqMv691z0zO7s7m2xussmSgySgISqCJVgqKggUHqhlqVXKoXghZVmIpVXiiSjCH4ooJWCBFpZllVr6h3ggWh5YlgVGojEhhJAbyCZLsrtz7Ux3f/bd7+zu2dksm2UfNSSTmenu937v913vve+b0Q7P1bbnC9fgiV/+I34/XVllpquZ8xDlb6rMOWKbbQDPg9wFoKqNLKu+eP2s7Mu8uAY+7ZMKQFWCIFVKipf9e/ax+EUN8tYtZ6IKQKJw51XnP8Tvb350dgL8ohLXE//5Gz595YdjZAxDDaAKbInJNGVizDN5Zpt1/AjuuPj1WvYp87QpAGRWboQPg/eb/rZrVuM8J5m83UvXFi14G1MAL/w3P0YZLa4R9jLIXXO2N3MusXb35QFrvaXlLPZ5SY8IoAAgDx5LTyM6b0lk0T4P8kluh265Fmu/fSTAxsjPPsKcLPJXEMJlhcXntsEsIoz8o6g0tJL3eGoo5FMZ5JF7b8ITP/5ZsAXKmAL7vKx9ww5UVsoplEa3FvwJw+aVkoAmpwzGpybIe964yadRoaAGT8c+WkBYfE478/o+qU0FoDnuMW9dd9n2XbIJdQMris+IfeYChIENVkf3GdtW4NNXRuBr3C1j+SIYvPOf835yN+35u27A6q9/7R/CV4pPhehcmIOxSgOuQV3DDWUfWGBvnGzZ++/Y8/Piupt2+K0bkXOFVKIyYlQvQn+HrJUGpOyAbdAEQGlvlmiBBf9rP/htLFz+qfmwZqft2Ss2ohx1Qkl0Fk5zoDjoTNt9rT1FYUKpSnqDBPbAj3bPg5y7jY/g0Q++JjXUGO2gKnfJXCXIe00FW5WjJwM9TRlZ57S4nnz4XqzeextXGyMWnYAx4uaGqencKLlb/ff9+kFZa4G138gGGXDeuu60Of99CKu3Xp+i+1wxvcwC2t+ZaDZWOlA6ux6/TwM4fpaqO6WOaxDUMjv4o/KDPWQeZJ2U/sBGTBOHfhX5KbCWbfU/9Us5onXNPkRzgaoE+p7ZA/SsCbGPX7kBuYSDlM0xgh0B7IGrzbnZgZT38/SKmamEpDDSZ+G/1W++aNawZ1bo5PGrz0BIydVrDtv5wH1TPTgtPI3NE/X2czSbxYKrZT+7F+aZHBlaD3wG46xaRHh5DM4LsMfcaQY4BnqFw6dEYjJ+SWckmKxCE59YNyvY/ILr5IkPMXmgBXYYQ9mglc5rgbGolft+eYwurY4+RkFXnoSk6Of+O58mc57JznZ1rYfGbVegpM/Cv+cB2GNvJwD7HV409Untp4Q3QU7llaGf/dS5cxnkiQ+vR7r5zcqZbD31X3lwSFhFYQqWc57Wc16tuwHzancPoBpU1WnM8GU9fAfOOZC9dPxxzYG0uwsvX/9ltPLrG109m2+gdaPjvOTwgyjXLiEaRnuJK39zx9xi8sTHkoISXocnPi7XMGn/6qtSfui8T0N67O4e0MtfVc5zI5ATdTNnrOkSVB9O1TDaz5p8qhte1U9vRmw0lEZU5Xt8cEC0PP0kyIuzn6XriiNMoKX+u4r6dD+Rv8sZWERlkOV0sTxD7PaZNcSmjcleiQls1plT+cnLc4eq1wugioZLnooqhTyMQ7mKg5AMOUoh2HvZGJfrlLCJb8Tk6Gw6RDZjgpm4WFyfmIS23HtyijJZBDAtDFi66BoovO0LpPGtd6K99/H43z2DJpPFl01ArvsAk+Q9i2Ger751AJwTJL0+mHLrDwoBECN3CLTv1nxsbnzzfHTGngvcxdddC+aln+94mnQd8fJrpNB8HfMH9I/3ey/svfp2qO97XD2IRDO4hM3fjh0ADurfhENQemUV0KLQ/HsfDx5AR8Abq2ywj3jJN1X7k/h723/+DhoXflL71FHJE1beGutePbNMdnY+jPXvf6RzXagYuNh3zdB95YvGOgBPMYd14DGt+deKerJp2MxeNxLF9nEKWMveztl3y17p07gIiEpbbbgQilfe3zGTaVcAkxTXwct0uRRzWZ55dV9SXoYK6YJMfcmZ8GUvGEgKmHBZ4An3bD0XTjAZ6IEvSyOUqEl0OP/MxlIHaAX1ixjhy3ro65gXYO8aXk71GWEyjjyJtVsvzY4OhbX48liefm2uHLrPByB3TDFhWXt4TcCEA/tCGUBSn8m7nD1mgrWjpGEy6m/PSADroOmqgfRx6rs5YHP9FtczmazlMsx6v7KXnFQm+wBrojpcQINJpJtpearYYqBcYUfDviTdMlt5J3hFAAe9FYrVUCZbP7Mw4qcTXNiG0gVVwcqWSxERdrGClQB+9ZF2Iq2oJhwatVZNX9lHeNW/shZPGsjVG9ehan2VBc8PSRpJCSRzpZ3oV4XY9kOEcr5gXkxH5VdYAIFwSYdVAFrDp+utbu6VuF9iNaLCq2v887GumVBugp2YJNQgxY3tVPDqX16LzmM/QingQuWoGftZ/eb8QOcW17XPrMMs98g4zdaKXfsZQy3Wl7m/KYJcukJhZZfOr6kNL4XIZasrxWbY4f16I42kWeVeByhYj5eVQZVMD8F7nl3F/DtMVM+iObXR8577gKx/I+kaZM/cb/722+l6dcjOtDytQ4Z0DeoymS7k49XGagvsQ6a8/eclk2AMWNL1ESn3XWvlGrWt/ew+GTzlqFhaMKzHB1Ita22gxpPIO0upAKZdo7i5Aa3tZa1bV/7sPtIVyH5prxS/z1sWJBT1Pi5rmT9PwakRJg7tDv4Ki/N6iq+sQevRPrUb8apa6oy3TlurDwoc2Z3bn0/YbEi+s7WtX+G/Q7pv7RmAO3o6Y7An7s9KFmNaO8qp9ynfqAY6E2Q24qIbEH/3RoeWpz1qgDMevCmsTSrsFc6tBYx5ogw4QaSJ43+uYZ+1fEN29GdkN8Nmgw986CxvlYhuGmA/1ZMwWRlmlce29b9yJrieZCusavLS6WgJ7BEz/j7RTKzSO34IZM0bSEcgx5EXzYOZq22+Dk2GyJJ0TAqA1tY+WSyeZrm6vy7dyylWwFm4Ihvko3v0ACr1dboL6OwsZU4I9jyVPVoE6zlTy+TS5jrPjvCZYlGtw4LV09f+y/WzlpD8Yc2swmsFlI+TEEg/3qkwXMxzxuXPTUVU65jLviEisS8PwP7EWboezNGnNB0jimdLJ4FX8Qp3lbKjauEgGMtaYB81pM+L7nWCVOqaKnZGGmmEqN3950DPJw7ki11LERhViiMTMwHMsjzNTbXYaWTFEOlzDbImkXQfsmB4pUt6FnXk61uLzwDz+J5OQkZ6y9sD2tWbzpNlpoSuRmWFtd5IxTUW64QpGtngarDJsR5U10tVgR4ZefdtxuIHt5NMnhJdECM6zeAdMmOX8gq87xj7kAUh2MEVj3S/05sYbVw1oTPZkqJOXBvZ2VlmHsQ15PoGOw71WYPrFf6yI728qkdcoIQIQZmwTizZ1GD6CEmINhqTQtKH4sakxmvPy2thES42OESCV5xBnoI5ZMkhXz8Nd1L8M1pO9SWCM5ZzFYqkf2aubKf/LoflaWyupeg+F+gtDbXeo90vkVoLz4DC2G7G4JI7jATzi+/1rj7dV07Yl3K4Oa5yYRKBVarKjOiCbIMz2putSrmKy3lAplkmfobrkGF5kuUW0zFM1XvOviKQyWhNz5GKIepnGxuiY8EMFjlaC88Bo/4sUOuZDsS2IRuSELqB66pADlbCe2ACXvT7CDy/wHFdAMYB7Tp4jFZOu0e/FpcGshx14arbkSwrVTGpF1u5dR9d25Q64gFmF1dCEDKDpHoW4asEEDCUf49kptO3xB3es8Ec/4PwjNH9LWGxxNY/s/d+6WRY3hcYVvLLqQUvrm04Cuve1F6XqEily0JEc4JMKKab7TomswzW7ZVaZfEVORUAijdViU6vflRQvjQq2iOsdxJxJx4ND8EypdPCFQRrwftcMrk+au2BlBrN+iGLM8T1u/pzjCpUVhLFo0va4YSMjElTuE+U5YCRWIYccCI0O0ybDnJPP2C7qgUaWxRo2eYBJJplQNHy9KoPA5ma7mNntzPpiYQQvKgokbp6mlyaisSgx98xDGgP3ABm7Wfu5Q/LAKoj8DLgrg4lR0wleLwXQQIDj5EWCfAGp6+Jien2jiYQkx3xun2NNhhCXRensLbJlIFW4Kvz+9bXu9N9zEC1K1eDbldCUhwtKbbG6mpChJ393N/dX1S/1pk1xw7uSEEZy+fBi1cIZOCIzclfe2dvup3D3N+r5pU7GKKNZnnuTpOEheTU1aJ1fh+snQwZ1qXuC7tAyKBcFU8DIJGKTUFc/JFneDCwzsDt/p90/NPKiYyaUKBfTM7b1jSmYp4lASiGKR3/WQt8nUjT0cQsMDVyR5ydv0Jy5ttTl6qad5yOulAae4Kfdx00yaG91/B4irHVge6LONB/E8e+SNdGIKNizxEhYgknUcQTWSpAC8jEdZJ+FVjBvx+1FPFxU6PeWHFMhdUwd9Ls6tEcfCecxKQXj8ix6+Z3gmrBPZ/crwSbrSYsRl1KW5pCtAWz/b7V9dwAZum+GOjKNxK2KgEUy0Mm6YP8SqfhJgSuELzytLn7/+r75aiRsi+uMejXr2bdHhovqHDygKRIiKgY4ZNFWRUKUUXyhhGiXYXygWQW7kvXHUi0xcM3oPXUz7XpE0ovq6fErmW/D4daucGTcT7XfaDHpGs6lbs07KNCEVMReFa8A2dxY/T7ZOkHkiqR7rSovis79D9e04t4rkI8M1aEBT8IOOHuAeEzQWqaywHO35691Dh59zBmrcwQhT9W3FJNcaVkvw9XtDuMFXusWAZYCYwgMv5RQR8F93AG7tOyjy3emoDHiCBCGaOMSL/nxTzz7xNvYZ5ZroVKJsb4ic5IuwhApahnx8tL27ynT44m+td173P+EbX4e9Q1Cs57nnAg47bvY/vRW/QrHWLIjPlO8eyGYP6boBbxrm5ZNplhvLAuhglO71e9NU0OPFq9Sp4IhasAey5PZZ8MIoBcwVf9nUQ0C/XRq5dppJKrBmoHtADyqsnQu4n7S4m+ZsffBVD5m61LfKkMrxglSheq/ZOXIrbHJIDTt7cgFM6eZM05JTNj18GLCGkjO0JnS58DLL5cyT5SfXes+2Kg+3+ZzT6g6qUxwte7jWpbq5fRCPc9mLhEGUwmzf2pAAbPbzLBI+THYtS9eg0Td5IBj2tPvAuh9ddE7G85RlL95PYDq1AS1ymb7KKoi/GSluz3cdcI3YbFRfWSl8Jwwf5fpLMvEpcsG/xC5OnsC8rKE81aHct+kJkbW9+8fsLxN3Hfp5N7k1L0KgA1/WcnLTnoJJsctxyVNzxtX4LimPtF0HU6mQP6p0Mo7aDMWGWiq5tA/I12Or8vtLYXmVxHtK3yYH72VS/lgEgKsKewL76u6prJvSgLMgFBdzN9nLgR0PlXMuWsQxyAXJ9jUAU9Tmjivx8+ETzOS4/xjtYTC5BVa7FL5n13w3GSanhJbslvXoPYeFobMlNFXehZk7n8PlzQK3dSNF4qv++YfYBNQPugtxMhF/to7FYBs8ihFl2EZB+Qsk68NlwJPcbdG+PfGwoXTbS+KRgjB3xi0E0nAi28exC5VS2SuGE+oYrvBRi6d2ob+WB0G9qPXJK5Nszt6Dirken3YWVB+HuqdqfKdwLxgTq57OPBIynrpgCZJ/d8kC8I79+Q+oYMuNoNgx7A8a6VRJJifAxDjEW4nwyPd7/v2hdFDy7DJEdVdtSFbGyl+n3+NfuGBVHMDIovbmeGfXnAU1rakkVKwDp+XrgunLpuq26tNhjNg0JY2FeeoU9sMEasO42L1wEsuS3zXFTu88n08hHiPLQcpf5xURfmwfYWXP1QV/h9lHEdTE2ggIBBS1r2ocA+0iX7eAB0O90zNpRHz4aRO6b/XNUKjV3BGBVY1yra8GcGB3wiI84j0bITuQ+9Tel8Mv5lKSqjLorMtriuqQ10eA+NxdVKkU4L1wLtu2pG2Ke/TsZCrYKluiL1qUG81p5gKVGMgnEGW7AJjC462PH55Kmnk9h1E8LoPUnUJd7aglLgBE931G5D2BHbWKUWMwsfmRH25QUwc/I7465OvjA/uPgMw1Y2eUqyPIrhapkx+J8pZxvpPmfIvzcj2IeZMTJk98oz8wsua1fwLgJrhCAZVID8zxlh33S1vCwmrlVMwfJdH94AE57JfAeYlS92nUpm+lI87f0S4vhdDBYBszHeDRKKnqElyg6hD7ac3sccfGxWADhdILNeiFY/L9o6rTmCTkoCVdwxiImFiHHn2ICIvXRYCYqq44VFj72g4E0ni3VtuoE96SDHzTqOuH89EwSR/T6rssb9g6TO7HAQ5hbAZDEUBv8wI1m9ZjQVMh4cwDS/z+rZmO7G9X4TjJ6LT1mATyZbZw3IEuhjdyA0v8wYaImladEhrXieDWBngftCATrrQNaC33wIncaNkuWp1tdbXzBwSeGKabF+X5Qgd9Kc1ja0q9ckU6Hvu2CULpjKpbx44t3uy3P+j8Icav8XgL0rgbarKs9773Puve+9vDGQ4ZGEJIRAgBBQEBTLEGhFWluldlnbWpSWii5LbVni3K6WtmCt1lXFGRARF2gdiqILFuKEFhEECVMgiSEMMmTOe+++4d5z/p757OHf++w7vOS+5O61dt7NvWfc3/7nf/97zoPcaW3Xz74DvUtXkd4VJ3QEhbtdSFprM7ueh4fPWi98d8ojGzuGfXcBbqI996Wr4IWP34j+1kngdgFuoL3w9WvguSuvmXPP3QW4oP1q7RorJSV0wa/98Y+6AM+FtvXqy2DXV+8sBFT4f1g8bf5odwvdTm4PnrkO/N0zVmDKn3vWLu7Id+qaSRIbpnh5EvGv8GP856QHN3ak4+OQpuAH1sXA8qDagEmRfISuktVBbdPlb4KxH2xQwBTwogiL1oDvDJc79l0PKRYdOiUeXb/ejjoN4MsT4/h7N9IuBR/g9tDJMTtmVA8mRp0YlWcp2rTz35sd7MCObbgbHnrZGpC3COAr2qV7iTjc53AdN2PqOeF+JA6NOwtX6dPO5oAHNQVvOGVNnEzi4EqTQp1MpWJl4ZnEszudiA9agB9+RUC1zMBqJc1ZyLIWVhGKMyPaNYgA8encGIeDjkXv/PZn4NHT1kDGcnWsloqsNipyKm3QwZxwNQZEPS8EGy8ISK87eMFZXQreX23j+evA3zOTZwHZsFpuhWUqT/3sPMjIgGnMqIHzLuwCvD/a42ckWrJjJzdlMIUFqgwHkzHEFu46Oma/PXFGyJKbk5s6MAnNTSps0UXmg159SlcGzyq4v7MGGpWbjlxcncWU7/YTMnrmDBk63gvLYorFwZVi7LHcntr8QJeCZ6s9eeax4CRTtBG5KbPaw0+rBQDnHGBisyP5p0HhCGmD7c90KXhWwD37WGBcBaVMW5YoLaRE5sbdSXpKmYvOmCELXzUjgJsCmm13EHSe8nnqD7+r/vS2LgW3u21eH4PbrNxccPqMedYzpYoEygmi3eUe3dgFuJ1tSwBuWghA8CtTHEy+FQEbtn2bXUKZfouHont0AW6hbfvjdRCyWpuB5uWmM0TIyDE1q3v4Y1QoT4JGldLq8KwLcNvanq9/FGBiOpOvOjAzNpt8nn9qraH7UNkfLYNpufFGF+AG297rr8vME1koMoRNhxUGh9fVGr4PS5QqnfzGWHdXi26xPX3BMaBotI6q1aastf9YrylwM08YpyWn4UN5R/XU1+0GH2a+dmXHxgw7PqPj2T84BlAFh+BUNnRyraX7TT7uYntnJX8pql2HXw7e9EQ36a7RVnvyF0LID1V6uB+HTqq1ztIYByYBfYrHHGHVHQ3w9vdcJGq0mExMZPLAifW23NNhVKzLiYKp23ykK4Ot2/OvPwZkP3DocYqVIAhkcNxDmdkucKNWSmZPCjS/aSZJN86UNtMMWfsnLoIuBTdoruhMFJ6i+46rt/W+zpI68Z5xzdSJsOXar+8hvV2ALVnzn6wGx1XtTdlE6V1Tb//EKoF+k2kTW+5QWdxxLLr+0B1ApexG3kRJTZdWwK28osBlqRSnB6Srx01/5YqOY9MdZybt/NPVIFOtbKKwUY+wfr8p+dp37jip3tFvnmTbHEvqVKvpD1y/pbsAXNdm7ro2iu+a7M0I4CbA7TuvGu/8bTMoyz1Sf9opBHMumEodxaKnrvtowIJpkt0ouZASrdZdNdM4uOePZ+BO3jPPjrVx28lTft8L0+49QZ/8jzdAl4IxZvfCk5A7lXF70z2q1hy4/H32UfuRqZuULA173/xwl4KxNnbF64z2ZqTdtghuQ+bSqK/f8EX3Pes8dt05LBpxHvCD5yxrQGsutQauok2bwER2KBi7dBV0AebavotWg55KgLgrGgT3XBxcb1dj63idJb551zyiAb9LwRp5prM3G2HL5+opt7al1BoVN8Cuvbuvgy7ACntWB8o90mubzPV3NU5emSy2ZddJfnb15qu6WnTEni8+GuTdtZtJhWmLzC3iMArH6Xyb+IBTsMnedJb5bQWXNhkNcBb5wqpDrVwWzDsgY+86Cg55gFtVVBoBzTnCa9/zSWCKnahx7EMR4Oo//y7oZJuz1I56e8+yZ82lpTNNP6tzuF8IJt/T9/Af+CYcsgB7z27VKzCzIHdpj9ceZiODaeBA1RuuOIRZtEaOOUf4pBObczgI1FmoXR8KLHrsEoNXp4UBmVWt2TQn+xqzh8M+8f61cFACPPY3q7Rb63r3fQMwoGnv7I4FW9ja9aPno40phzBZPfgouHqlpEDJv1/7PnTms2GYVertedlE64M2AsUcp0NY9awBHClQJsPfxsc7V5rJLk5s5/HLD4xNPCsAR9EU2xnOOQ/ovOIxaIcC5i73WwaSzQctmIIz5GBTssbesQqUl9YNluQVYhYAV05sXZ6V11QbA5RpumsJZmoTP7j/beK2Auzd/w3AKNN/7E5AX5rI3qAOYbPpFsg8mML/IepsxLe3DIK/1a9eMbcpuHr9+3Az4dPvwHRL0Rvk2Giw7QIQSN8FYziYMrAJmISv28GvQBwGO3v4ALHstgE89i6JNSMgmrxBbKSYghtxS/JgpgApYUmU9UqAcmAKYiU5nlbACGj2jslX3i9ugDkHcMyCzX7a8b+VtMh2zmxqApRogwR95++VwARhLZRxInDfR9EmBEzM6zX1rSvnHgVPfPpSLWUKAJiAaQeYDAwRHz/u1Et6nNRHywYwHRVMneZMZ9F9Wb/932HiAyvhgAAcUiYWRcFedPzvjgJFybJ96RTQFsDEzuk9Z6+WMk1mUEztkNXUckY9M2fiv9u+yRqsiQ+uhOmfXts0l2udghuZtSHI7z4KZGDpIJg12nBAy2CIxdqBqegF0bE+KR8/rQJqAJOm15YnArOj2omPn29HtR9aCa2KsZZSdsYv48DSgY+d925RHmcaNLpcJe7hcpIcGLC8F79KELRD4IzOEPJkhRMzgD+HbnJnThiPeL/VmAM2KxaTNvXfrwHvpU1Wx84ewOPboXAAiCXwTMeuc8d+afW4xb2gEEx10ONje9fvI1M/GdDfg9qBHGrVMGMxMXQK6y9vAG/7JnPe1/5g0eMfOt1OcbDw09rYmzasVkiaj8CUOjXI8PBPD24KEZNGnVQBSJ/ZWeSZ3zm5V+3WD6KzcPK7/9JWu7kpgP3HfwAtgSnPegt7UwumDlAZTEUmq3k2lVeOi/elZjB500ooadwPhfnUM/ffrCpU/7iy7TZyUwBXP/d2K0BDE6RoJgrHmOxNI5iOGcyQYlasQOw3jlUnveesMe6+oALKDM+ZPCs73Lei4kaVWdh0F8w6wBH1apK9hcDBYcFLlqGQwmk4223szQbAlCmztmw5odVpBUx+0kBUNCnuocaegkkdjV0sUDmoIqYHGgJUoF5+fLgib5M3XTL7FFz94ttVAOSLjiSDUy42oVBXH2Ki6OQmntIoUaZDCRvbi4IZdc79FD535ZUTKpjUAKZUBS88z7VI0fUf/rYAqlpVvpOCDTxoIeVa+mmt7U1aACZGnSFrPnJF/NP0JAomPqBAKq8aF8FMAZXKGmp1C4pvVcvfe+obl8ff7dgEhWCmC8yvbiy/qyEzKctKMNi9zkIftWmpxlSgFCztTaq3KzNYxGO8wxYK16BFtrJ0zzA+DVVa7HHDzDsSL1hPF7yZAKx+6jXWZhTMTMwiBduGxHhFixT4aVmR+UTUgmQaVivLLpjXK/jIdQERnRJUWjchPgPRWQWyxs5t6GHDaovcm9JYVK+017atAa7+2yvBGA4LqXexr7BaQdEygVxgb3p7y0a5KbPa2tLlGicI0a5Dzq9N4h58Lp02oYLJJCUPqXibXru0umYHJikwJ6Xz/F/dCG0F2N/7EhoSE6lG9dM6C3y7pZcF9qb3bKlQbpriz1jdKxlMbXWBxZ4RTDEahUwAHXUyDgXWCHcEMnX7P7WXgotYbbSwS8dqaYGrz8LehHFqAFMEpbZ0BSqfeTAzQAk+gLzfmx052RiYDhEyQ9iwj4udUE+462qwATSrVZKab6HCddUKaAvAE+89CgojRQbD31nq4Zouw+1NN9xfAbM3LeSm1g9NTedxQQyKmWJ14p66FwcTS/ORJqt7RE177+l7vlAAJqiynPJatRlk1pBypXG9RemuRX7aiiaEh9ibzsJp1N60kZu1I1bi2me5V5okCKAJmEpPtfAQKCRni8odU8gKKFOmTmF7gn4gpeOn8GuF///tr6B9ACOsls33C/20UUBcq2TlYNJhX1HeKEcZhXJT07z+YS11YmBiz+qMVtV3xMAMN9pyxAnqLqkbwaQaK6R83BQprZwi9d9UtN7DyZve2DwFT37iNaBleQgrMflpo5guMov5lywfX1VZPuXsXIPc9AYX6l+kp2KkTn20igXPRZPOSOnkcVXjlcBUU3ADOT6/VrzkVAb3hMlg0OLrQZ0aj5/8GM6qCx0d/oubzcFqWQOUj5NkYmlFndS2uVwkSTwXqD74D+MOoQOeavak38zrazwWLZhRDrerC82+lx0odMQjsI9pkhMQX5BOxBliz+UTqmL55ILjo+fetRnI/KNpYyyamd2N7jKvYT9taWUdmQgktjn5gZKUmnqYdWGSm9bgQjYzeeqkvEznHShE1JzZiklcBqfciCGsmiaJ8lQTsOB6ZW01ceMiphYjiMyPf5/68nlNyOBCL0tzftrSqhgQmKYSa0tYo87e1MjN+qLVxQA7ZQFMQokZTCxzM3khZ+1kLoMRMBWuFxLD0unCIi6VEyckLT1+eRlMXRkneOpHYA3wzC2XQZGsyKjTweUmmrmRDEDo5YEajan6xCmBMrX2plFumlv9sOWNgUkx00BzPNFPfiV4oqHeyrpqXmE32hyK4h4+Q0LF9HfeZi+Da4/cVjyAjKDsFsurwvZccEYSmdrriWyWGhZaa+UmsWfTyjmaSqJUH+BggeniP94j/E5N95GjTdxvdAAkckvLRVB1bKm9usysgwvYyf3Qkp9WpAKRMumSGmpvkglXkZv1/lFrfKE0T2C1KGXqlrxgQzTPF00mJcRIBFbrLvJQVlsOTKGYG9I4UOFIY1qUG8ZNspkvnwFtiQc7i+qFYNq49txT9ikmirN4GrU3vd/0qopQ7zzrZ/aGFptZrQFM1ERcPo14t/hFVyKrDd9LZrWVkyalyFTyTII9rbFYELscqs82Fw9WtnxzLNkZNfCMzO8rmyiABwkK2KadB74Rlg7F8ePQifNisu8tcrzIahFnCzM7avI8baTMIyXGFFvXBlCrvQp0yeJUHTDher0QsVrM3iQOFEye5ipw10dWEXf3FgswVUDlsYhyuIbqBLa7OJiYLsJFkeQF7WICRI4cTScBK0qMAHsZXBislthzM35a55iq1t6kC3z0WrzgAZuFxRhsfPIeX2me61Qy/cJ/cLMq+LR4RpWbKKsFUezzAQVG1P2DQvbucBGqohyx9Fmf+QkYAUZTNHWBAqYJ+Vn5afX2Jhudzk0M/nzueH9gUVMAe8MrmgYzj4b5cQ8/D9ZxMLnUpGyh2lCsmJVX1nAwMz1F3JBEBlPxPXB4eA991kzB3lP3mp0cskdF9rHa+Gn7/GJ7Uz4/hGOHw2nFPU0rifWBo7LnbghMjSIGfb7AahXKZPF/Sstn4jjxSB0HM5skYaJBPVlUpzqSUN9DQmzejp9ZKllFa2RMsdgCPy07eloEE5GFka35WI/4e0+zCwCkJYBOWZT71GaxGia3ndi0G60R+lSFN3SRAAYRY8nRceHE8ERZzZ9DQa/QUuwcCyWLYhVy5AtolSDE8EfTZuwGMgQZNla45ab1xsFMZbawYpuR2vDLSWnf/Y2BSbCoU/JMrAdJTmDJuSmYKcieCpRuclEzmDpdyTVrWCaAQQGM6mZYUZaFhYlCj5sq0GgdBMxEUaBiAhTNFIj4b33wLOLu+6kFmEQEkxDVi7ZiLyFPDyfvnbJsT/HolY6s4W5OhePFELFBj/gTrNiqka7n2nuxQN2cmWEZk2DF8unSWsP2JmaiEFLmPqfKgSOByZD0EW49SnBhv3wCYbXHGwMTpTSI5SYhKKvNuNJh0xpgXMS8gsiVSasGl6vGPNUCzJafTsg9nzfPFlYAqOxx4eOXCpsttjdRK5WWMtCooG04BE3XpI4CcHim33tsgMtjGaBUB57yf1cTYgULKnPxiR2FLaU9jOcB7hChyDhTGxm86lxK0zG1CeYbwMSdIdAwmJgSREmPBChHqRwlp9/RBGjgQIfEx1of/AtSGrvBAKaZ6WXrT5YG5t1zZWmcXI3zAwEz84DlxzqDM8QPC4Uxg9OIG3P32PdYerJMcljWjG1clckTUdo4mHjrzUGlPDt2M6oGbgIAp2BhSxprA+8kpYlP24OJe+lJtPc8Amb8yVVctVRQsnx0PKgLBTF77vd1l9NigAu06EwGF4CZK23JccNem8wTkizLdzJ5Cxm1xm8NtLiEDqVi7aRa/xWkNP4JezDRsfM1YKbsP31PH3XnAn9dSux0HeQ3K1+09kaCkkXVz9IMzvy0C2ZasjdFud2bU6e2PED+XQ5mTNWQTYr4mCgMGfytD3yAOOMfsQdUpvB54SIiprBahTpDMIEh+9h7qih0SlqTk2pwsgdY+kxTD5QJTJlyEW2yaXszc8z3El1NI0qEBCkFzBhwfCKE3Zv3IeJMfKRBX0rybgMzhE6V0N8U6qQebuZQT2SnDAGzgKqNADtLTiPe87/UmAgkq52hB5O3lzUhsWbtzez/FQnMXMkCiZoppYiGrebQ0OQ6EEwev+edhE191tqOjydQzopVVuvl1GkAk6aOEYFoQA+mUM7pbdwjgpmapv5rOehYdSXNo9KZATrRtXK6PfZmMD+9nj8j4C4S7WAtZfLhRUc4DpBkp/Q3NvH1QFTei7Ni5CWz599RsQITe2fgTajkFv7GcrHFEmZvXrCd2rFoXTiCSjLYsEsoFt8ECu2xN0OYpm4O5OV7M/NHBZUI32XUmZlIKqCiuRUM7LyLCBu7l+h2GKE6MyhzeMjUKVJmCCYo4wiCcwn2uWIelw0hRY/w/X8AK5cukgJbD209OSRWFN/s84Kvaln4TInJZhEbJ+8SuKFWy3cS2cKVpJezv5RWgt4Ta9q0EnUgpaCHv5WCXuZ6hbtGRTgnLDbiDV7Hhf2cuAfvRBnLC8Nkn53sOxq8T55DljxzCGjwO7C4x9EyLlLF0qiSn0exxsJcLV9KzyX5sk8WjzE75X8lgJ/8Fql9+xItyKV1b9WC7O1x7ILVfEhswLcA09WCKZosaRQ8BTMFpiyB6SaA5qAKk4HygJajTpPz0muF58LQjQYweVnLsnHIwEwApYxKRVU5MFNAQwJgNWHTTjKpghmPL81Dt+EjLHi1qFCHMnjqk8uBlgdI5R2PoMQ+dc1y0HlPKuum8JBYmqVOQTQNllWbdx7oYtcDVxvYrMSyqapc0aTWBGiULlG2B/+OvUV2CCDvEjzveADSjC8FGpi0CgP3Rokx6WByPFkWrVBEoaUnBdR72BnI0pVwgXV9TARScmiIqaG8949LEo++p1yw2suC1VnQntM29ZTJU6dTaHuy2lMcZfZwlNkjUWYpocxS9DmlVqBuROlE6CGFlzL2TdPjw+97PkzEyuEkp9KkR+MWUZjHsVovpk5pO10h2SBj2yynbuqr6bR8dkfKtiVwM4Cd+cdnLGP6M0cCqe5QM7cYwfOC+OwDmoIKuVzJ5EvcMzCF2efYAeqcKipeadrK9OdQuRmxZ8KDWYmCE0B4Fp1PCl4mR5OBpse4Cdil6Hy//AoUUNS9KO+NTA1gOokjJJ0MofxmM1FXwEyX56ZV6s/eTvFHSMykCFh5/dBxF5Pa418yxhvLx0wT2ueRwkqvybkw2sSeRck1/YFPBdrsZYq9Gf1/8IsSq+WD/XKsWGTlkEWi1CJXYFhMRMf/SC9GQkCnasHATnOsWRZjotYcKp/ie8fXg7FAh3iplDv8ZW637oeEDK6l5oA/khJSe+J6xUyikkertqVCyuvGGwiJ+dZBfr75g5+PwSi9ISzVKrkAQ0WmTMAgNwX/tJTtkTpAQLv4hwgmVl4u/ppA+Xk399xMYHtRIjCrkbyIqgFMDlA+CBFyO7qjgpRchnjS9L5aCy65bz7kjo49W2D6f84xgqlzeJRPGjPEN4kYEls0VQimYm+W/yp6kRQAtu+vEVvZIX7/Tclzc2m1WdCfL69HFccIVgqIUvPvURv/fZIVBJMcB7S6L5iZM5HNT5HnxcZBtRKCn7dWOC6QKq0J9Z+2UwV3x51Atr2JkFN205yCh1fl8d8iB4eSruNYxzdB8dgUOw/83rNFbZhpkkEjJYopVAfa5XgymLJzhKigCqAHzz/wg4BVvxZhg8HEgonkNAcdDxDSUA2V4h0/D1RQzp9/6m518H69Lrjwc9kYCR4EZ/GriffSz3EwJY8JP9HAd/MEvIL4ptG1h6Sr+L1XJQoR51YcuCUwVd6smCc0cguWjXJTBBMDmyjULuZ4BVOI5rM7DlE6yMQg3ERsAMyMkt34bk/THOA8SEDIyxCT9tfzAZKKvPTkl6hCp87rbqHYoidt8bHUo7XRjT02kdcmXD3Hb5AROzPCUB4kqwEzb5DgCXJUp0d4TGl1otXmpkvU6WLFPCETb0005FLmMMkdHHnPrpE5VcJncJNeTrRuN3KUxOc4kdODRZ3X9N2IW9H+74nXSnpsMbhRVywEzgqINWknvn/ymabOFMaNSfhb33oUXHhoAUTnhRg4dUM0iVlm7Sny2beLb9adeGwJmPezC2eUc3YCJk0oJacoGLg2YI0XItzALZabyB4BIdUzKrIqKlE+XiwsnGT9ZueMRJl5BkyaDYOMRfiMtdRj5kdjShf+KyFL3imiM/4okK1nRmYWJIoeXbtLH2woX/QsrX1lKRid2UheEFBmF9+cCRfDlgo9QZHs7ft7o9wkA7cRMvY6USGZ/BqB3r80y82IzTIjmKI4YRr2LQ4OyJXhmGMHJjcGvE1NXwyATVeNHBm86/DpYgzusUDe+r/NRUFkQx9hEQ/mE9ptkrxCMLaUCDtmsji+OcNNBtm1p3rCC+UmdS8k4N2ay0nvluDLiwvlprzUzw7M+DvGT7a0XtfQ3QT2rs/fB/zgnmYwlfemTJDP1JmIrz16HQJustmjtN0BXbOBFgJc+vPnaO2WJUCZfZIX1FNQ0/imGhLLMhqsVgQuSuSlrnpaPCDQd1kge+8LLrqdu3cp16IRtgpKARGdfKLJt2nKLR/UV+UUr0A63vN5TWELMNMEhXjcAln63J6AesPnCSjy8DfkF55+BmDr2uRRAwJOM0XDsT1yg31GB60MBTJgT/HaIz4viNLi+GZhS1564EZ7udl/M4HqZwIx/934++rHCO17v1Fu6lgtBiZo8pcolYHmwGQlI5jq92lKb8rekwVnx3EU+cRgrCWz1GOXvF2kyAbn9yyjWlcl1urfHAUd5erygthx05I7jo8sJaWThvpQ157w/4HbC+UmRt0wHciqyh9ayU2U1Wo8OqKIwBPV6nvOzCGEHRJnEMFEzap00r74TOwzYCsIXR0AvPeHAC+9MR9TxkekErG5cqzAVYn9eOwVpL75o/ZJXml9CkUGe6LdTLGXS71BqUwsNSc3Kxday01oCEyiigi5Ap77+kBU3Rq7YzPTiCGgyqyeif4BJ3ZzEvI0gS3zIQLT4UOLSdpx6t9eus3g+S3IyfJuXQwNrWRYUCNsQb0gvhm8wOCwxmWWaJ4Dd+wXuSkCag8mRsl+7THiT1wS3GkSdQXyQRDQ1EJydm3LqJNyWxeIAQvOqRRS+dIN2kB6YU6W8/oXqHfbIkA9T5gptSuQvws8xJvDe8WAiz8SlJohWZkw+3ITBx3XLOVjxWux0olJKIVZgIn7g8PgREqdIC3xyV2VtSTdKRi/JRuMRUqsquzQ0vxAIO/kahyjzmNu4J08HYf4wqxLoyhASjibFh7NTm5CC3LTljrRim8UP88nJSswFWLa95tYc8bATH3+ibkZeQVHJwor0FgBzM5/nPq3LwAUTH4Nb5rZsTV4wdWTmvhmQrX1gA25hvILwbGNgNlOVqutTURtysX6pJHyY5CU13UmA7OKzXDjKIIpQBYVfRmzKi9kXSeLvXY79e9cCAqYWCJ72MHPPDlyfDNWqF8k4C7XRJYocUL/8n6Qm42DSYguT9WfebgQXAD8XEb3Rgl0cSqTGnxJV0BGT7twm/UEaqjSHVvx4cK8oDC1M0oj2daXONJJ3BPHO+90T5eSQOK053ezAK6ET5amGmVHOtL6ImzjBNPuIHJqkBxNkfez1SUAqBwE6o8oYModpbLpJ+KgRBRoSOQvK2eBh6hKruPGwZn5vwgXV1sXByvUopUZ+OMFIG8Nm72ksAAtOHZhwKL7PTQkFoHNhgIqHkQVEXf47v0qN02UWUy98X1qe94ckPGTDY2nU9uq+Ksz92akaOVijc67jtCe1zZU+a3hHcDpOdspuXsBKM52OZUklBM7AyodqAvxzdysCl9mLJBYQ7ooxn6Um42DifPoxsAlUIvDpQKYiZKacZK4ggEd+H5gWh/dcFm/5rZ4PzMA+f9CeQxI/rOYf0SfKRFY7utDYtoBY/tFbjYNZhuaQ7YHrLhHLIcvlQsMRZczeEe4I0hTe5E2zKKFdu9hoNZrUr1b/lInzhHWON19ugixulYTZ+jLerBbAnN2AK3terk9uHQ3AiaTvFqMuCMPtrTJrNvSG52+k5L7R8SNjdNF2nxFmed94i8rc5EVp3BQATblx82i3DwQzaFTAYh9maKpe55WwW3PW4aJX5Gml66X8SNjPV6Lw2LDPfidPVeP5UmUlO4mf3ujv7FrT+c8KdhqnGgd5cS8d3x7W33fFXYsk3qB3lGJUotAoGBR624HuO2bxi/fQVNAhbygZGUcMC8ylegL4bqkMK8qXJWfrhhwtY/hjX+yI8FEOU79LgtwAQWTN6FYz+WkNP8B2q7nak0Gyy/5cCiTk5cQCoDl+VrELRH/8EUaPy1T7MjS/Ps6ltU2K391rZ3Azsro0BN3Utq7Pq+S6oR7/cWUTMNFWCxa5Ubo7u1iVVcNm4osj/qLB5w6C8EN7d9Wxs09b1bAbTsF5wJpN8CWVXjhsyxYzYg3stLKlRe8POnk1gr1zhaws8vf3BFKj91F80Xg8RJK6nrxWp0kzdbZu9XKT1sf/3zHgmurXClDNPzjWQd39ihYpsqtg6AEqzPnSDBI8462mekHBfU6/V8irHwS3V/Pt18Ajlr1foCd5xI8vhlozO4i4rsjcwrkhhwbQ98LDIxRur+fcf8BnLbJAOg9ZwsOOz4A4ZVWzgmQQ9ZsYxrtDzbcWQBzzX9xBLIoChdBiQaQLetYkP2ZhwIb/WL9oJYvJW7/pbQTJuIBBTh3EmwC2HsO4nQPKBr6Ogpkb+pO4lffpw5k6S3EHbi8I0DtOIAVCtn7RgB/k2Anoxo2PYyURu7cfzJ39+8Fs3HnAZercx5ghCWCkSXG1DPbMvcFd/A/R8kca3MC4IKBB17ZaYF1hyXiQoP7dnIQtTkPsIbif+5P33VcQNWh3RUuWPpC0G8jh2D7fwHY+xIwS4oq3ROZebfau6v3vaimaaBZZfUhMCCM38ygDiMz4lPxiYqs4zAMgp+OOiwPwUEZeAqogIMzOggqMjMgDp8ostPQ0A003U13Nb2v1V1Vd8/M8zLvUjeXiMyIzLy3bnXn6S+rqu/NJTIi/vjPOXHixAHZwLFMbtn7x1/j9n+9G/LPrR//TJqShOOeeYPEteMWJa6CWCZCdj3xIG69605Qh0Z8z00dNQuW/fTpGMAxiGOZCNly/824/Z//NfD1MYBjdTqWFsnoG8/gussvB324FNk9YxU6BnEsTbRZN3zx2ug6ISPG6Pg3VscAjtXpWKKQVReeicWV2yMDp+0cQv/s2BUxgGMQxxJI8kNv4lt/8VdNASgVsJTrljz6SNwQMYhjCQpay/ZBwuzpB07ah85ndZ11DGQWHhmzcGwTx+IlK887CcsbRyJlT/eu8RznUG501MuxGh0zcSwu2fnwXbjlhrtcAIqKPSEgMzvPmXX9VXFjxUwcS13WfPHPMffCuy1hTxJA3aatej3i+ZiFYyY+yGX1J8/E4qrt1Kx/zWJPwpF2w+u+9b97L/hQ3IAxEx+c8s6nDOC+tX3C2NORwpQ9ALiS6NnPOOyPMQvHTHwQyZbvXY977vtlw7aVJoY9qeAERqpxx/XVjOQxgcQgPohEHd6Bq89tJMmQyMSzp/MiGjh1yo3ryfLqkn7fkriBYxAfuLL+ir/A/EvrKuBw7ZI+weypUzFtv462s7vzstSRx8QNHYP4wJO3Tl3a2BFHbj/2pAHU1wNOGjslWj/vPOb9cYPHID4wJPvms7jp8xc31OU2Zk/axgsSJRM4CbJBQywxiCeb7H30e7jr1jsanb4N2VPuQug7XIU9rySYBM/jFXfb57FzKwbxJJbNN30Os088Y7Nv24E9u5Zo0DlNc91v5wvJxv5aQQBKuaYyQEhS3BliEE8u2XZzFbwmezqDMJppe9KAl5qF0DtQ9i1zbo/c2I2Yxp7EDU43qOnXFFY9B6nj42CPGMSTQPY9djfu/vZ3GkBrse1pnpOZr0PXHFW47Ln10vhGtRKP2swTl137ovTaswCfjvtHDOI2Fn3/Dtzw0dOrfVYKz54itqfSizBlaTlU+Qu75creh8zBAYDrQ9ZAo27YFHeSGMTtK++edVgl+725CWhQ9hS1PbuO0CDdpUf2DoX3JM8tgYMONLFTKwZxW8vmy89Cde0WkBVx9vTs5Azbs+doFZRkc0DB1B4Y70Irt+SzACP3029gx4XfiCeggrRPvAAietV509+cLg5QhufWCyzdR2qgpPWmv9PIGwlmuaUAyxdZ6nf/f6yNQRwz8cTKpguORhwr+KrJIp5b50fKNISuBWrL3knNSSDLyM/CXAYzIwJtZCdCz4wYyDETTwz7br7wA1zsSWUqZus0/jTVZUlufVtpeQLFITmQ84pQPieVf0hFP+nKQPc9r8cgjpm4tbLjb89G9d1N"
               + "Ve9txJ5bKYXQvVSd0PeTM2iZH3a/ghWc1d/IRjLVyG4IZgtxh4qZuLWy9bwlKGoP8pyj9OvQMVdrm/csr0kw2dP/Zb3end73eh5cE7NxzMRNVjG3rsYdX/xwsJQ3Hp7b1HwdlB697d638p6+eWz9wemgD+ZXuH0NkllLYiDHTNwcGXnwHzH7yM+45j15PbdyH0Jqtta276zvlUHfJ3MCFPlXKnmc1/Pj2FMdg7gJsvvSk1HbsZcO0ACeW8mwN1OLtEnx7ur6hCd78oKTl5VTZ50PqU/fGgM5BnF0suuCQ9HL9OOZWrFelz5MnVTvr21VAIvRAJQX9D33r4tBHIM4Gtnz1w0Ai8x70jy38mKVax+jKCV5XBmUGUXI/aYrHBsPKZGA01MVd9Rl933vxkCOQRxO9n7cwsAU0HrNe9r+mzYAPK917Kss1CG5NDf+/8LLnYZtGw4P+j4J9P0kAECRqcH4DQKJU86F9Oe/HwM5BnEw2X/hEuSb9/TuY8pgqTUFNszWjrPG3BAqyJD/fSYa2/g9OTKA8kr3d583fsSRXDGIBWXkfy/B0POeCoLSghDJ1IklkKeyB4qwarTLPt4kRadCc57f/cNYrY5BLCCjlxyLmMuzwUmvSdt/5XkakERz67bjT8d8zylvzEB5tRzpc1EzVOttUmQA5TmfdGSg645VMZApEic3ckj+9osMAOdqwDUPvQpQv6PeCY1DGVCbB+BEFbw8AK6AOGIAV17TTKE7Bcffl3k4Aep1SN7fYz4P5V/8U8w4MYh91MQXH8byiuccAAX+w6hNZZHaXPCeNdYeHafTsDY6kbtehADPAH3hNz821KSdMZBjddrDDr7oUOSoMfrHaUOFntmcwA1e1nVKaV0G1HflptaZtttAqGj2n5BqdvfdsX0cg5gG4M8sxqCdT5qqg9SFbQPeukQxrcQF5F0GkFVojlOLwdLd34uBHKvT1s5+z2XIpRY2XDuVw4yVlmdGD+DkMjU0gE1pBYBNkafrFXVfyAb2Ur2tB0M1z//zX8bsE4PYona+8CQVoOyjOi8qzdGBpKLtSyZ4lbmTb12tPE2vBLQwbWCJH6A8A6m6/g3Q/nhfDORYnQYY/ewgBlKhZ+sVL21k7FsLjYxUw2iROm1j/1ECWOBNXcIS/j7Z/f/WH/Rq9UHNxPqqJzHINIk0I1oAV9g3YgCbosxp/QopqRsrnmu25xk5DkuVE+9j7IpDDno2PqiZePTiGgsLjOWkr9ZJoxBGmGSUEnW0FjeXqmasNbtihcI0Oc7tuvPgZeSDloltLMzpkDFtvqgALM3AtpnzbQo7KMY79iOTQf3qmsrkHucUH7gcYxBPYhm7aplwA2bvuFTYsWJ2ykjU3EEN0sdlW1I3Zlz1hAG5XmdRRHT5nF9+7XHAnWswBvEkE9zwEo5+bhDNkDzxHgZCUUPybD0yACcX51tWR14LI1rWyaZiJGzr2VbmwHzTwbmz4qQF8ejnB3Hs5gsb7Ckghbs+LTQvLM+KBsDyHL2lAK5L5oz8xHe0KRgYnCID8tiXDj5H16QDsfbywzj6hUEM0+jllc9yj/wkokAOkjFU26NyE6PWpjUgPRPft6U+FM+vGiAuu3jvRQcVkCdVytrRS8S9ycyOQfub8llU0ViZ0yfWiZU5NTthnmobkLsR0NDwMSe6VtvjM+cgvfoZSBr2MZlxcKS9nRRMXLF9LxlEr9G5eN9lXGjTlj+MvFFDlXDCCCSKEMq2LwdPGKVc/W0uFnGp1zwRXQKQzN5y8NjHbT9PPHb1MscCfQgVFG/G3Johe/4qKEbCws5cVxMuqgS5pzqCay4BNRr6PRD0vVLwQcO3DTug86YDP5FAWzPx6KWDiIU8d8zt2DX+U01VAPtHDUWlRrcNgOt1ldAhdVJJmD1dh+x3DtqP2vpsIlkOmaLtRDh3jMUcaM/fjzGIJ4Isnvwujl42iFwB8ZYGxXwOyo/e4NNoFq2cEYggdUfzHmY8dMvA6QIiHUTmIfcXIX1yKRpwegDUTM3rPKhmy0y9+qwIsoE427Lwixtidbrl6rPBpvR5X/5ydlz4VZBP+yxVjXLF2tI2954aTZ2EtkGZaiyGVjVN0fcmobA8Za9jv50sRNcACzinzDBNLLFT4pIQddZ564EbltlWTDx6+SFosqlXULxfQLx55H92I5uRfaKASHd0UVlRsuf4IaHwuufxXGH1g2iVQ+rPQ+YDY4HYk8riNPamnc9gVXPwNL3XlXZ0nhJSzdZf/0XL2Ep94ibMXj/Qsue1BxOP7sTR607hD4rnPI9kOowR2O7YGLvKOxig4jWNgoU/NNYU9nRrJcj/DI/n5J/qDcSeUTCzcyM6k409HV4BM4h03tIcNsZNr2Du+xfYPpMXHA/pLz7SEvafcCY2F3aPXX+KWFA8p92EhVwFtDj00ngvSX3w/7ADO4LkV2c+vznsWT10yyHwDOZzEDJn7wvEnn7MTGSHrVxPrGD5zHmPysyAaSdHHKJZvP8zGCVws18ZqBwVADuemTjuvIPDJs5/53zU1q+IdLT1kq6bXjR+TCdjf0tn40pEkQjzMM6RZ+iQci1wiJ49/VkaxJ5jtsnvpgRiz2YxtrZVjqKXN2zj/7shFDsW7v4r1Da96q+JXfRDIEvOJgc0iLPXLkOTKaNUn8M6jmyqdMB5T1PSJxSNexUjVqEZACUi7Sf5K1/G/Uoruhp7LvmVNwpHl8/52mZZfGBibXyX6oSOr4vPHZd+diWWV/4nd/k7PtU6EE9I2OW4XdrMVySCADZjiyUfgHJ6bqWphZayJ3dTEnfmDFo5k8eNgT6WgNKr6WgBKgzmalnl+WoDyCRc22PJ0JDGdqGpkfF11l2YveUkYeNTG3oRlCVnH5jqNEuVjVJtDsIYUr/OBVCeZ2bO3t9y9gzN9AyvYuEPXdGzLUG/x1LvV9nMjUTTZzpv9FerSw9dZbDvY4G7aucNGw48JvYFsCB7kgwC5kkkjO65Z7DovCfRo6t+Tva0Snn+Qkhs2gj+SPF/dvqMUSg+1wWoESH2ZD6WB+yMz5WFmntXRiIO4DrDerFx/rZTUR/ZDpNBWsbEvus8BdjTnEuEBFayKnKthvG5p7kdCTPtTgBHTeZP9k8Ye5YXLqz8TmzcKP5smvqJUuV8MzCk/HZCmD3D2c/0cqoblUh8JSymLN77MVQ3LQ/en+pm1fRDIX3Fk01n45Yw8djfHYLUqaEAYuY3rl+LJMT9WMsNI4lIIsLsyaveMm2wrh7Q+6ueZTK8nwuoyFMoCWvmRglSp5Wg9HxnNGaOT/m8BorEgArloeZ0XX3lL6sAJqGbBPRdawHXPoXk0OY6uJrOxNmvCHihPRqfSNXtUlyey51SaLXcnBLiVfV4plZMFTQqcPJ0+vJcg33lxn2VLVuMilEDqZk8xSu92gFYJIHAGUrNdr73BiVwf6rU0/z3QerzD9uelvt69JFWHf/wEnA70tqNiQt3nu8NYN7Iq05LLmNfezTAY6SI5z1FgSqi3joerC5YSKEA1e0/iDCBe/L4LOg5BcorU9zsGcxc8L7O3MBdfU/hUm2p2stmu8pc/vlVGGQw8JPct0+CjmtewmYBuWkRW+pTd6A6tCJ05FVls7JuZEYNVbbYtMZOg3jMLS1qKFSkkhWcnHsbm7anCVDPw/GCVACDR4rYcXAKJHBntUunCqlTso0Ya9aSRQn8o62o1zkj3ix/1w5zCx1zBdR4GTzfmzFUGeruOIhXPeb73r4JChjvlLv9JNBf+XFT1N7mqNNju3Ds6ycHs5UsH0nTakvUmKNstezadjn4yJk0l+bpwViDcW7y2IJhZ5fFbE8BFkFZBnX2POatEpuHImMRp6ZQcXQ5PlfXZgCHJYH6Q6H69gOjulMBHCGB+0DHNzYQ2L0Wc3edy3dtCP+LGWySuTbaRAVNUafHvnEyc7TiXU5mMjBJINcNzG1V9F1SsEpNI10fCTHvqQ8rQLrU0LYnrdPr6U7Qpk1vGUDdFeZuE2VJHlCVQH0tHSk42Y5DexmUWWUoZ5PVMPOgmuMLD4jrpQEW7JjBJrkbB7Djq9HNIUfOxNl/CDkXDNUMk1K3LsTkmCWg75eER0mpR/fOBBlw3jP1/qwwQP1E6+gGfWq/73mJLUOc4Iyik9rvV17eyQdQ0bXSXnnB689enQzEnplP/Ajy/36x+LsTznph+CfkuSdC8qKfk7YCsfa7f8HC498N10FkFPIW2/w55o58oxLPWzceN722JWcQh4xHmVKnCiYE8Hk/LcMH4AozbR1qCkB5r9O2pQG3yeHAGUADMqW0OiX83vK8E0Db/Io4QMNOQ9XOzVw/RNoGxNlrA8ZEWxO103byEwGzocVqOyT+BpzBADGhATMLRes8qcfUSurkbGSqrZ7uAL1/Or+NtG1IHJzCZVX9VdTXenzZM5D24zWAGKaMtlNuGnvySPLIApTeSosNJHMMVv50MFaODMTZL1PUaMEiyfO08I1bj7PdxBeeZy58kPp0j0EDbaAsvtjJNfqa7yJbNwsPqN6ibHTKmfPEGnVkH8jZ4YDtoEWqcqsreqIBKAGuwbPCxm+nm86eroFzQdnoS9WBTduZBG2XLFZXdVa+VpyVI3Fs4ZqnMFQInLlIvLPRIFHE3JpxtqadrO3xZmUsk/GoJFbjJk/O2j/jKIu5DlaaB9zOIeZ9BAFceaeePoDccCD2DDoA29ldrtUVQuK4UdC3ZkDfxcGOgkEjrDJWmTAlPjdOgjzLnU5Z2y0HXn6Zv20Rps+7A8jSjxB++ETAxNnrGM4sgfWeynyNG6D+IzU6bDSlsusA616JhSpzoEgcnwOi6OPsWX65g5spEidkQ9me6qyBwG2i7FgbEUDd4KwD1Psq+0NQk0B/K8MHUCLWxrTTtb2JxtQjiRa8pvmVGCwwy1J8syP04CB1z4HUJc9xtVRoJtZefABdjSIa9mjO00rBAMqjGilzqhFM6jbZHi44XmOMijzEuE7BaoesP1fit6X0LSmDjQuBQKTOWBiqXfSuGSBldwZiT3ZhcRyg3KpXPXmlMRDKR2dBW9XB3cYkhGotTy8Zam0mUvCaZldibsHTs64NJ/3tfqtSxujPmN0ChdsXYvrqjb4VHZqJzRxD4dSwqurbyphbc/WTavGeJg5xhylK0wybdqBAUZNToG+T+QeQ92WFbU9M94LWOyO0hqTsXBOKPQOrnz7P0Vcb4NJIaNvXfyQjUFqdDqaFOGIJkotzXPcpbzBMh5zkW9ciA0n6S95ADsXEXLaw32L8vlqyNIgGoDzXkQ5THapGVKnvVdUueY5dpZYH6FvHmM4q3N7J/Z5YMsMDNaH6iQLAlfv0zAdldEtg9hQFZ0NV8X6OtLQIuNswcXYpwcDJWcZKv1Kq42VQ9k0ty/p7wCyfm+vbKwAmwTHhPK/wLwYjX8UGcigmzn51IHRgh7msLHDj+YX1BYwa8mNPdXmv0LyncvwIt+2pTlts9PLoQtrl3UNGUbUIACpFCrBq7zTs5PXJYAAVOLe4qpMLVFb2TAyWKlvCjncQTk2xuCoTUR+2nyP3HwGJTzxOoreJo4wAnYCYWyrg3rffv6ydhg2ft+xUQPgA6md7ormKQIp2TYo2bREoe9aFZs9oWNohaR2kIwqGep2i317kWYSNrEr4rs7/bslleVfbNVIqc84y8HqkOatd2/sWJLa/ijDreBIZE+svPYD5x74Zzmabo1VS7ETBnlyN6sOe0sISSP0Ff84sSaC91eVmB1Z5pxr29fy8r+2pTh+EZomyZ33rwMk9cFvmzk3blQhGiPmpt5b7lbwYst7+PYaZtbDI994Me734RocwQJnaBk29v+w9EkJHsksgADuXAJqMNr60rFoa2xYitG1amMsDGVug2D6DxjIx2XLUE5bbAGxdllctHDFHdeOQUtZk6JRlb47laLhPti0ppNWHGdTRTFH7FnrXmccyyUAd0ffQbXVMluYt5SKNw7bTndQ4zCQIzKWPtQ3exvsM8V1WqMxXIbGo4E7Eb60j2XLQ+pV1CSJh14stmb7zsPZzyhY5+ou3YWRMnP2av1fajzETi8uh2TOQKkMZ7ZRjxoQ8t/poAnAoyT1qSwOF6qDFyhvVvxiaLaRcAHlsS2Ts6W86iGtS+rqM2PV+6m1dHR1OgLqFPlCaAJanlvirgLDCMwkUTY2iTMTVaAHtMvUFOxsHHv5JSNPN9BCDFHzFShBVhGkRGjaQqOdW6imDRhLcgQn6xhTIRxagucm2feCVSIPaY9jII0MB1WYMDE7rYOh1F7LYqKN309zgpJthbpDJ00qgbnN3d3mKNg5gL3AyPGHuftGNld0dhf1GJLj5EgiK5j40gZ1XdVW6A+3qh0O99cr04KuK8GSQqKlFxGhEIutUdd9P7TSDF8azTEgeew5Zy0S5v5ae2jokmwkFpgx6qra0gxD03InS/OGbmcQZeura8VGvHofm6HtMsVRbL/WWxp6W5ycWFC27P1rU9vqHFfW9ptrL1oPeL+R+jX/XS9oez147ftYyqODL38bQTKwPPR/aSy11aw37JQB7MtVnwZhbaVE+lOdWWlICXJfke37B3N/D7SbFzr6Ws7LatxiUfWsjYU8+80dw3B80gDzEo1rzs6cZXmtdGJM6xqIZEacvxEP1rDyzfp29PU0NDSRFTFPhNgOrv8qr7oDkideEAzEWRvlDK1mxoR06p+dPoCMIxtzKlYAPSQj0zo5ZCeQ4tGgHMuN6zEqGBqLDxAmxKWBq31LDRt4ERMsFB2jU3mvr/QYMlhz3O/h0EEJ8+4/cb6jUW6sDgzzDEjFnAyhQwdmIGPGf5qRqgkEIyWkqsFZQBapnAsFc6IShyIfZGVAgKN5V6WktkqkVktSBHFEAXJOsBPqzykGmq02csiG0inV9ho4eoXYtNkCsgpJ9s7UABb/FCTVGXGCw5eYOH+AIsGfdkTmnGACgnLtZSiBwH38W9tOWlNB9Jojxbq2EKMAZgL3NIIPIYXRYsfpoTQbcbrTkmHGY/a/PsLu7VWpHQ6UzADjBYuSDA6CO84nz+kavIeM9Og1q7ymgjJgpXEvRgJMHoKD6q8hmD+3RqnXJBCg/exIFq7EJrtBIDDZ40fqahNwqciRrmYP1ViIAYvRmYlH2DMsSFQbGEJ2U4z1lFchcvsbS5S57x+dgz1qibMawbwGnDbjEYeMTx2BAQO05zcBB2VCxnwnHnlWO9wcob133jwHkuwOqt3ZwyjNV4ygEByhKjQGE8S5ynw76qCTeL5kmSxOYWFp0MsDz90KYbAmuIPGoAOrTMSrdd6Ao8Kxw855+jiGEROUQZk+bw40wwOkELaE8w/4dygaYez9sqNcvmvuQBGPPoIOh7XtH15xv2O2bM6HZU+rSPPqawuGgs9qq9aWZ9rISc6eSUcm/X/vFc3OaesFs4sGzCJE4o0Q8EuJFDU6e8zFl7XDNn/f0dwyZWSBSgdnTfq5EAaf1fIkyGBCLGt74Xu08s/JbGf23YOwpAlBOwamGWbKP8PcVCnsSUzVnOjPRVVZkldX2Ptb4aqM2DSZmbozOAVC/fidNO7MJNrHo9yQgQCMIiJcWFUKzJ38ZeFg8aTwpE4o9rf/3A6ftO5eH0v1/tedzQLRRUPI/bR44eQ3DzjLA/mQ07GlViz3bzAoqWhvr/s4tTnCyVWx72aRDP9lkEPOCV8KmrFjx+9z8c0LmPb0sGpKJhD1h/L0IY/8aAPZ+JMStto/HpE4DtfsqkPPPGoBe0RyAulU1+v1m60B2KOHZk1gBKgBOxv3QUV7mGnkaOLm1mbpp8WfRhF0mjvgolN/+FR8rU8CHOXOXhLLAAMC/YoWpJi0ouaOGmgZOD8eQ5V0lHDXKlImUPd0BKvZzCBPkNbvY5UyrTUdlPmj8PAcS2XuN70ciBadIfVaWbDaDPTnASe+rWsPRRtiOWyHWtVzrH20cIilA/tZF/k9hfCfPUEGZUeRiT6HUPV7XDeaaD1CetdAO55Da/Yno2ZOhciMT+DV1nIDHM+3XyGM3RAtQ3jrXZCB7lMjZ091nNTHHK2mcr73ZxTYdOcFJU6flkx4BmHlaNExM1fspBWA5RXQzreds4sue4itWkF5pItNKzZz3pJ6QpjJvFOzpBCgB3oECPNi8+rnWdaPRb/eDlL+9CYOiF5lrbns2CvZkloEVFCQ52thitskRqtPW8xwADg3i9Dk3QPGprwZ2cHFnS3DZP152DkNmlgKyZxPmPV33SPuyJ/qwJ+FkT+89Ri2sTmw6oSOQxKLiKzNA6/4WkMJykMoPReI/4FlRhhnJeCaLPTV+kBDNl6EI065vTDGh8zmSIDgpdeb8Wvrg29Gr06YUvrMQhQtYk9TReY9RCoXuxQRWPW55UYnB2BM072nVSuRTQcuc6qHeRsee1XvaP0MmuIFSDtZgUB10pFFTxd4VGJzsNlDcdbqbRMCefgOKIkAYNVDnjcHtvaRnnyB+/d6VffUCgBO+R4+HUv9wC8of+HLgRa74zq+x+PiVfCqD0zm2qAxSbzkUOD0fYs1CuHA0UvaMempF67quZezp/O0eKIBjoCAWO56i/o9cIgZOrkHRoSbvKQUGqBg4GWZa5e/69F+DDMxMnrBLYWsDXAsi7CsqpHN3eGe7NNlUOex8UP7sO4HAbKbU9FQZWBiTcHwbDCGAcqxYsVY69mpAenORsicvOHlF67je6IPJCWFPlqPMbYO7G9YshzR+PtjKRrTdQLLXcQ6K4k4xsrccGXsywekAKOtaa5Pr76T5AOrsJ6w4/3N2El/v9DibVjb3PhySn3pCuBcW7loosOyn4bRKHZUXBCjLtmFsUkZ0wGl5IGl1wgDK5bklU0HvutqHPcFDzQ7Pni57twJQNzi9QE0rjzR2DVPF9q4T7/hjHDEGZxUjYU8ecPLa8LgmzQVQqtPWcR45ayf/DhDFu5chlkZt7ZG+YiN3jy098H7Us5uFXt58hpnEvRLPKgxQnX9knZefOHCKsHH3rRPOnt7sLjFA2ziPbsNXehiQ0Yu4wGlvF3b9krwBwoIaCXty2/CV/icz+55pD8OmpLjT1jn9pMwEOG0VV6e0ObZYbKosPBeU837geUP9+Vux/Npd3io0YTm4ii72FBtZad9b1Om5pQkHKJcKTw4x2PhLbcGetGsIYQMdHRFlrufUriVjXzEdKb4A5aq2gqFOF8uRsOd4O1DLhBzqee3ztRl2nydeC4Ys3839OsAhVwbcFTG3G4sPHO99Qfc8Q91279ZWvGcBx1wKfURKHZ0TsnFF13vinNKEgFPvuR1IcSWQ0n3cnQp77mkj9rTYt0zVHmz7vSJzMLB8pm8Hkrs09MBKCgWjbkuh2dMboNbBwd8Ji+92ewPUVW8OOW2nsErommLSX7gNyyvu5PDW+YOTx/FWURCn6KAsyIuHPHKu98RZ5egR6lFWTF8DmDhk/EXJyGX8tzUzY/bc31bs6QaIl8ccPMpsnXM1fo/+uf/gygq8qaiOhopeyodnT06AUp9jvfdQR2OjOC91gFZNM68GGLxODMArzkCYcTF9nrh0n2Efl0eEAUqCro80JHn0mDc4nc4ogWkgnKlGAk4elazKpBT2HLnYf96zfo/UVYDJE9uLPb3uNe49B5/rKeAe+5CHdiQxwFer1VzWAE0hNHsyPeO0tgGJ0UdkIOvTPiaeI5mAaTZKswFOXMkP3vJehNdrO4VMucIA/g2EGexR/MF85AKoYKY+1gtKMw02NqOqBOdouVaszChGAlAv9qyqzw+wO6u6GaT8V/k6j/n87n9nsmcNNhPDnkLgpvxNA3v2KtOl6waujzotWRypgdmTy7npb34RMzMn1a/jsT3RiXv4O9n6ryEMf79xfZ9hjhxyA6Gq0zZG/tF8bHamPusgkViWD7DeE3xXrOD0ciBw2uwZH/bUux/0tT2l8hvG6HirzwMtaXm6HmpP9vQFKHtwqGsJkgMwmPuWwapPe7Ox43Mptyk0e4Y1ocx7k1EFyDCr/1Oee8Iwfyd8rR9dz++9EmDgm4RpE7uAfP98ZKsH/gAVmbkhUxDk+SXK9eHWe+rTND5w8rA1ZWTXu37ia3uOs6c6BKTwZX9NoLJD4pmAHVe2J3vSTAkqQHkGgdrANHaF6Rligtb1SX4oFHv6M7NCfwvnXO57xEPzrJVDngNw7Bt8aNj+IOL2v3c9r/KqvZcBLPwm8XRsuSS/G0s/PzY0QH2D0WvfJ5YVo1/vOU1rWtSQ3v1QINuTjH2M7wGpmwETy9qSPf0HAff90NNRZ8jouZwVXwJS2hmYPcfT9fD4Q7zmqt8j3n6jvssN1vwnPqS8MR0bDK676ovMuQ+g/yMBtzbd9y6WHzsjmHda0NllLuFSDs9zAlQH35VNpphpYzsCTit5BCagwcD1rBxBbE8y9hG+MnQ/3rbs6R6ggOO5hDLQWWTkbF8/hVR8LxR7cg/cjPY3NSVpi0E4OqH6ZcjcewGmf9QfvJtvQxy+xVI+idoEZPBVgPQC+gII7lVMW/+A5d9dyAfQsInAFpWBdKr8LO63YkU2fvdJ3OCkqrZOUT4OmP6b8LZnaaVhJ1/vwyDG87v+u33ZkwVQ4h/xI1HupRd/A1i8xdPJJZU2hQMnow9Us6dIPueaSQmMPpp3RBqa7DnwjNFWR3r3cHUY8Z1DvfuvNcfc4fv8Y6e5xQTy7y8MBVBfh1it8PIRtVBJrvWeHCtW+mV+gPIAu+uxaG3Psc8YP3a67b/xwI4ZQLoebF/2dDxTYqn3BDwccxZtef+ZzEFE0kcNvOwPxJ7+5/tNdRl/7y8AGS3Z2JP0GGrzgm96Z2Bf8ycI6grLFBMyfTV1dieH7eWPneaWkfWoPnGaOEAFcw2ZarW81D+dDu+KFZyagqiEJK8HTJ3RHNtz7FPGz110R03mTiDKkrZkT1v+NGYEmbfzglj9B6XloOX+jgomWdsciD19HWbM86Xx35gtgrR/1Mae5AgPb/Omv0fM/tBGNOic5aB4tUn6AoD5PxCPneaWwh5U//Mofo8ukxi8cw2RWVpl69FI1nsqJnsmOV6OI2qIqtpGa3uiPgyQ/YSjaB82bPsr25Y9vRqcEHFQq/tOpzSFwcI4Js6enuD0+tsi2RyQsWF7eZbuJ1Tg5u9zvA5jr6hKVauOfv+C0c5HcOu0wdbjpfuJ8rGtoD4yG/3UYhJQna689i7jJc39g2kjFveKFW3cXGlklfQAqGdnqKm1JCFsexJR9pSmA3T/T0vZE0Oypxiw/bQX8979gLjHcXaxkmw/GED9/SDIAnMuB1J2pLpfsbO4e/4Nce/l9s9l1nJHq8mpuT3QAyPhY6dFRfvVLAytTvvkGpIOLzBZV2TFCqbSxgCUYgLUdyQ2JXmd0YfOPmBsz6jZk89G57uHnv856MXvWs7IG4cuxp62HuMGM0/wDzHAK+WHPdnTDVDH/WkbwFnZufs2IFO/EGg9bGgQVyr7t/8LsbBODKC8uYZqn0mHFZjgdN/XY71nz1RxddrqROv+zQFle0bNnuFBbqlbdQi0sY9b6qMoxJ5i0Xn0QUAa2QZEy7LBaQUoa9Ud019TjSQk8/MkDP4iAXFFtjyO2mufGS8w8Wx3gVxDFjYih4VfsYLJboNNO3wajx3qBw4Qx+zJ+xnnuY66U4dPqp2pBQQnnxpNHc5HNprOCQ7b1tmfG9vYNkxB2X1+738DdJ5JwkIvOhDXWfnx6cgNUOLR6WnudzOX7+Ii26PHuWJF75gfvKF7norZ09OpwQdO3sFCHa6v5tIjAycfgNd7s6ftO5nZZ6lhoWQxkFmvk6jKGjmIKwV/2lCvi2vpjRcw11Cjdg0YDI4yAcozGCBJAKbnBno3qefpmD0jAijPYKIOnxB9/0Ti8R1CMv82mz29wAle51d9yNLMYRL1+yjNGMXImc8SUtyD+h8Ot6gTVnsQPR1Zvir3UCfAQIG6B497xQqh2LpYXYcqpxl2DmGO9tWAgZg9w4KT51300soK4AhnjIEXOLnYt7QVJH0EUJbZUKGSguJ+a4caLU3bYO6rSpqBt6aAuCKpfiKdsxPguQ8gFt5xqCacuYacJxELIDd0Ag5mPZxRPg41dRfo8gD/6F33NBefBZI6PWbPkADlMs2KjzYimJBAM0Uprqtu1ibJLnDau6PbxiUOB5c1+IT0PgNEObSphW+KOk0Fwe+no1CuIU8ysswlDxS9VWewr0t2NoaeWCCYAGAJyL0/itkz9D387dny3uOb3i8lcy8pfS8ToOAE6Ph3suu7Rj+TgGTuBpL+U9IKbLUMxBXZ+gjC+kt9+iY6KsYjW0LtWn2eWe+6J5iZjWOIpswTcpIofc/E7BkCnLzSbBAr2kYqezb26JLGexsh1r2iZWAFk5DuXxvMu5hAC6W1IK7LivMR8s/acw25QOwFcEqZeyTAKV5v6rViJQG6NI1/9M7cDFLqjJg9myha/peg529oyr1la2w6sQaAyC5QWt8dbbtQ2utNNtVmqYfABMjEgLguy49C0LcCdzpaZ7YEytwzzneqPV5gttg/kDKu6RZg4xdi9myiNIOFJVIwakSlArUaMCLZ/B/+dTQNlCm/JRNdVxML4rq8tswA85ZaulniIDL25Do1SZ75Xb8C2KF4NwQFzAjJCpi5Ki55CcidF8fs2Qz/iboO1JG/jvCOugFgXQCcHmVDAlLHt0BOn0Papb7aA8R1edtQs4tPewMUGInxKOlMcN4URmOxY26xoiol+Nh4yssxe7Y5C0c2PUX6IdEGrNv+IK7Lrl8hbPscE5yuVCbUvl9b75lIAE6j27veMbcSJ5BfidkzQlFHbwcs/yRS8IaZnlL6np4wW3dyg9gKtDenoRN61M3UfLIl6Kle0HunCj5d4hqtE1NficEZRVvrI6DuO3PCyyH3/hdI8mwyWeqt7UHcYOefIO65nD3a0iJqaGq3kgStjz/kkncUT0x9NUZhG6nRByLjTn4QW8XMnFC4DzyzJYBGDcu0OovVvsUxkA9SABPlbFB6biMHQt1NThBbZfc9iCPXhFrvqaVmA9qWJwaXGMjtC+DJpiYfPCC2Smkz4rYjaW/pADF7vWcpvcQRFx14lI/R6SNa8TnQs1c0D7Rd94OUPIYc6PV4YIHYKaOPIey/QHy9Z23euJwcDAVopechMwQvRmsr2FdaYtT3vZPWro1BzD3070fcfTqAvoG53tNG2BaWVqVZ9gRtMZiDNUHht6Dnvhyy1/aD0v39lscoxyBuV1ENFXzfZw0UL3fZ0KwVK+b2MjpMFa/sxEeNzvePB2U1B43CIolPGnV2dQzWGMRBKGMr6rm7DZCb+wSz05/WY251FFuaXQvdO/DHSM7gDSnzNZAzfxmDNQZx60QvvY5Y+Amg9j9s9uGcmjrQHGEU1n3UYNQvGYw6FPecGMSTtVOjXl5pMNJzBuhXGB/sORBAbQJyueUww9b2xq0dgzgWqDh/EEtPGuC3ZNY0va9dN4ZxkG1xAM78vSOu7ckv/18A9s4EXo6iTvxV1TPz3rwjL+/lEchNCDmAGEABAQ8ERVn/iwesurquuv5XWa8/q6LyX3X/K+uFqLiKCqLConiBF4orIjeinEK4EkIIV0jInbw38+bq/v27Z3pm+qjqrqqunpn3UsWnSTLT00dVfet31K9+pSHWpefL018/F3Ze9Tt09G1rtc1MKRldBbr0IrTbv/Mr32cvuPUmXTEaYl16tWz92UXw/BVXoNqT++id9OBZKDc2T0thrU7r0ktl46f/Cfb88s9c577ooXUaYC2Jdel2mXryYdj4fz+Ayg9uFfpd/sRDdOVpSazLdANXS2EtiXXpYqns2gJP/ufZaOL6tck7p20L66IlsS4dKpu+8CHYdeX1Sq+ppbCWxLqkXHbdfg1s+pePq5csOhWZhliXdIuIZ1kW2OU/vFRXtIZYF5XFcVKt+8e3Imt3JVUJ28zBMLzmZVqV1hDroqI4gRibz7sodWi9/x5926m64kXqWTu2dKEVWuhjGsCGzrGPI+/XDi0tiXVJ1d6VAZYKMfWHug00xLoohTdVYClfzP/Uh3RjaHValyTwqlSL4z6k3WvNvVqV1pJYFz6b9xvnwo5LfxULripgqffRuGqIdREv266+CJ5leJtV2rE8wAavPf7uM3QDaXVaF1Zx5nkffd2ZqdixVEkuIcFX361VaS2JdaGWtSetAXNPxQeSSjtWBliscdUQ6xJfnjr/Q7DrR9fXgemkWowlbOvs4hHdYBpiXbyq8/o3nNmCpdeArZfAvWa//o264bRNrItTHn37K6Dy0NauqsWhz0j0Oc5fV92h7WEtiffzMrH2NnjiHe+ZFsBGqvS6aIj3x7LuH18BZUf64u6rxazr4rAOqBtOQ6zL1FMPw4YzzvSD2wPAhu4RAtbvaTMWaKeWhng/LBs/9hYo3PhA76nFNAkbot1/zqxX6aWHGuL9rKw9ZhWwbN2O27FBaKk3BN/vsX0ORu3PBo88UTdqgqKzGU2jsvfPv4UHj10FzXlfjCgHjj/cLZVbR/B74l67eUr72tAAsnkQ2g3b3zvnE/scA7cP59pgf27ZfzaPweNeq31cWhLP/LLp47b6fNMDfqnYRTuWdg5Nylr2OaAlh4Z4fy+PnroGrL2VeGg7aMfSgbWlLPJDS7TupyHen0tt9/Ow/jUn9aQda6GGWgxxfJJom10XDfGMLfv+ci08e/ZH23ypmo/FOHwWFVh/sVQBGxhdiKZaQzwTy+avng17r7quBUVP2rEcnvGwq9yFVoOrIZ7JZeO7T4bKui0t9nrVjuUGNvCdXoKoIZ7RZf3frAFwHFjTwY7FksDyeNR10RBPS4BPdAM4ppMdGwckT6CJLhriGQHwS1ZCu8P3ph07uMxCZhGj0lasFFisF0JoiKc9wC9dBf65od6xYweWWGh4Qa319bY/59qPihUBqyWzhnj6A9xbdmxmCNDoETVEDD9wltlOEaIKWD29pCGe1uWxl60EQnrHjh08xEKDB9aYz7tnQyYS3hC0lHOJdmppiGdKefzlNsC48/OxNDt27IVVlMnF26XmXqweWA2xhnhaSuCT2k6sjs/HNtVhu9XnHF0Nqczc6jGHWszl+NLdQUM87SSwDTBJQS3mnY914B07Sgxep0xuybSupxRYTbGGeDqVJ163BrzQdnI+VhbeZqlsxq1n4RowOIHVNrGGeNqUTa9fAzBRDoRNytuxIjCMHs1n80ar0oLA8gw8nnMq9/8eckedppHWEPdmeeZfTgHLBriTYYqO/TpwsIUG5ppqXgKLSVnR9yg/dAeyIdadRbLoJdoplu3f+xRUNmyup6ipH4Z7kEZ+LBxIjRPMtYMpqXNowHoPZ553/LiqMoBrJeJ7LFpOoNAzcpzjfebyn67TnUVL4t4rlfV/hsmfXFUHVoVa7IWWdZ3ZR9YSq86h99iLo7UFnhS5lMAP4hEfsH2X7jAa4t4rz33oXcwQRRXAtmBwEtDNQmhkRTWV97AmcbRNjOOfm3DsQKGLhrinypOv8S5oSDdMcdYa9dLXB3EJRYZbygCrvdLaJu7p8vSb1oCoHdtIBeu3Ies2NPYfvrSyeYTGjqmmCnC9mJhqx2JPSlrvwWUPo3Ca3dra6/RyJg1x98vOb32kPpUUBy2to0cBG3QY5Q+x0Owjqh15pyhgHSddHLCEAm34A4TKt/5SdyANcXdLdfM6mLzm2rC0IhALrEHiPbxNCTZyZA31j5qd6yARUlYKWMpvnKNy+w26E2mbuLtlyz+/jpqAQ1WYohN1NbKm2vkXi7KHOZ1V1Hxhrc+wtpM1xN0vz75lDbDSr6qIK86OAxpcVOvKu9EA5AHWe0oIWGftFsax19JFq9MdKRM//zKgyVKsHdtSJZGYyjmw1OwawCjGjqWpxS0TATvx1tjdf6nx9/ZeUJi6gVT1t1/Tzi2ZNgLQ9ZakbP7bFcCSKEnjigdXmijTb3X1/abWZZgSNihlQxKWahewxS4ezKPhS+7Xclmr0x0E+PQVkFZc8RAlRU5XVDUsYMdiiagWz9dQLOpOpSHuXNl7xb8Dj50oE6Y4qxsOLBbEQ/b/CpjPjhUAFiGtAWqbuMulcPVP4oMaeKZliH9KqpcAdooxaEXascyolpCdDy64QAfY3dO4fMXHNd3aJk6/bP2HFwBMlqVU56gwxcEjaj33rlAmyHyWQ2ETkrIQ6ZGedcUGbRdrdTq9Urr9pw2AFS8EGDy81pPvi/us5Goxb4J4ja5WpztRdn/507HrY0XjinsV4LBqDNxqse+IvCZCwc2nzDuv1uqhhjidsvNTrweaHZskrnjgsNo0ePOEwCI2sLRS/O/zdGfT6nQ6pfbII64zKl4V5AlT7F9ZmxbvjfOAYEpA3RVViwPw66kmLYlTKTve+QJgLgQgfMvtvB/0LTMb3uvp0ElmW2wwsZiU5ZLezl5TT9ylVWoNsbpiblkHUCwJrY+NClPMLbAQyU2fPorzVqrA0q5ZvPhs3fE0xOrK7rNPF14fy4orzswGZAx3PpQytzqh6s6jIksCSx04t2/XHU9DrMgOXnsdyKyPbcZHEHcBQH0hQMaG+ECzsy+QRWjgNZPImJMsiAQPQnIpG1kazjOvsxCeuFOr1Fxjpw72iCw737I8VEFS62MdKXxoZ6OxsqtMlF0y1VBPbxxCKMHtwR57zGeNZJI6BG10pCYZH0eDX7pTzx7HFO2djiiVG74LqtbHGod0FmBH+vpKwttjI11gacXauUN3Qq1OJyuFS89vqcUy62ObhzG/c55oMgYhgKtP5dWobVk5tZiVMJDHXjbvvkqrihpiSVv4xu+BUc9/FQMsiV4IgPvtTjzQGUdW7ugq6j+2EPq8us5Q01lC9rxaYGmlePG5ujNqdVquFL97Pme+nSjbEJCxoDNq9MAri3ZrpjtYNFRqEM+Hlfb5WhLrErLFHrwexJfbheOKjYM7ALDrfWYBXNvcr7bDDIIyKct7fuUX52mVOqoKtXc6XPa9fSXES4foenOinMhYutNJeBag/AmFaI0ioVeaVsxnSGckrOf84Us3avms1WlegrcBTS2OLuH1sWkDnFliodwqjhjjNJQBnAKwcb+ZsNtleK4GWavT8WXyP94gsdwuANjSdBc2ONFXXACn1WnGkwZ2cKjRge+mvn2W7pxaEnPaw9t3hIEVkCJkJF3nUv8JZURm8YnX2ra+dNT4fhCb9FUguWuPr9WdU0vi+FK56jxIuj6WjFo9AXC9429Ob4zGw+KL/YXOodni9+hkAdQq144tjzn8juWQxL4zFtX8kU1dBNgpxeuGUq0vczPh8z4rtLuHL9EOLq1OMwpsfQykOp0rrZ29knoJ4I5IAFuthjJODVhdtDotVApffmei9bHGgnS80X3HVnoS4HrnmQPCKnHSeeTy99+vVUcNMb2EHFo0aBkdjIym068cL7QxVpneulxSr3XQb3H3dbqzaogptt1dV0OS9bFklnpnljHfQpkFpZ6vO+MAS5mU5XKCOabPtse0NNYQ+0vx8vOk1T5jrnqAcd5Wo18wjZLFZVMClnEUzj9Dd1oNsb/AVFE+C0W/eqGQf/nktKo/Y9xKDVja76A0pTuthjigSvMCG1huR+apl8KhxfzTpWQgFWBZ51R+/AmtUmuIXVX6is9wAUvVEBVP0DlTSdO1GN5QTBp4igNAyrdfpenVELvYFopiC9rdDkfmq5XCTkaOXp1K4rbl+0Beysa3FArGs2sHl4YYwdb1IJuFQnVgBy0jx7TrTLNBUZglUKENaVHfeIcmGO3nEVuln3423Nl4Oqtij3Q9K8cMKXjA2fJFJARLTJh6B13YvU0TvL9L4traO6TmNHFO4Si6xEo9rU5HO1Rk5g8+CesFNiqxilOqv/5P0BDrwqdGNytMcXRWN9cFp9apWiuc+IGlQcvTNuU/XqYl8f764r5UqAI2m6MuThc12knf05Xxr0+NlOVum8ntoCHeD0v52kvE1ehBUAtYymq0LySy0x1rDNIBlvKb4gWna0m8X0riZzcJqdH1ypqtDuK4BHcqSnZh9xZP1Ld7NfjV4iQpfaz93ME1IyCu/s+FcnSJ5HlS6MevO7M6AVK/2d3ONQryUlbwfPNP3wcN8TQt8Px6qK29Rew3m+4C0QAEolA1nYnOLGbpUw8s7fypn31WS+LpWiY/+VpkLH+hmOS+42rhjoMVZZ/ILOusdPTapl3pYEMpZMbUZeZAPPHPy+o9JLPyeKHflW/5uZC6rdLLmzu0sytwssu6H8qJhyA1NdpbSpe8EzTE06hMfekN0IJsfImCnsbuPESRV7rTUtgpvZAZhBkckwBYWqk9cpuWxNOlmHdfDbUND7Y6Aj5wJVYFbJo11Gkp3EsFj0B6arHnmvDkXaAhngaleOkn/FMMD/9BbcN5OoWqPNLdtE2zq8zuQ0wU9baYAbh4ybu1JO55O/i9yxLREEpAHtMp6htrKyjdXKWUXdIbGgAR9S1ILGmEUlFD3NMS+LxXUQE0H/sLv9209kbuToEzermqcomcVwcs6zDvuAw0xD1YHJXZ3LyJ2sjVh27lh3jjfdydAiuK0Mod3X0PsZP+tvsEo3ZOsrRycNll6ur/1JK4F0vh6+9jq8isEEraYLBrO3enULXwPzO3+2l3upL+lpGmhzplJ5PSR5fpA/HEWcuE7FjujhWlShtqpDBTfexGY6fpXMMcIBK3brPtv4tKWd5S+cEHQUPcI6Xy448DVxrT59dD4o7n/WpITR/oO6p3kt8pc67xAkvY59QHFJVSNvA8lft/pyVxb4jgbRCKrmKM2pVr/yu5JPaepih7x3RPfqcCWOo5SepYsdTWEKfJ8MdP4HZuVO5JskePWNoY7pLtvTrNnzQlZccmAha7dRzYJgcPW+qB9Wb9+O7+EYbZs4nypr7yRr6tRrEMsDEj24Cad8itrPVGZXp3H82b8XWHY+o37nsEzO9w4LdOKh9rIsH2qBHnV9fdVl9EpSVxF4qTT7i2ca1wvuLyZcm3vaxnnlCUgqdrG6JRpWlbAva9uCInZVnfh6Ss68DyHsSN2gqm/u2HdDdg2w9S9/QkxJP/8TdSqlTlnt9Hfm89ej2EgOVNzjbtbFb2Do/GWFnajqWpxbzAsp7bmGOpARaHPyr/9GNaEne6lL71DkiSYNy8PTrDQyywiuaGU0lSxwtscFtWyu/6jy1L2bFJgaXex3C3xEkILO1ntfW3aog768naBtWH/5TI8VT88WcTgaEqGV52sdkdYBGf9kLGKmFgaWoxCkObCFjGu5E5VmJgmSfNcJW6pyCeOPcEBrQcdqzniJTGMT1B1YIHYXtYFbCYV3uxUP8xJSk7NimwTFDznoFDFliamfXrz2hJ3InSyOSvJl/x1E8k8i11cr5Rwo5NCmzjcK5ruQfY0riUTC1OACzt2mQE+KEVqOPq2g4GfthSf+qLJ4B55+Ww30Fc+sNlUsCyGnnqwjNClUgOOxVHdgrSRWA57Fg+HwEdWNbAkH/FpDq1WMYhFbg2HrFSz4yZFrzF/1gNhc8dh6y9W5Hx4nfh/QriyY+thiTA0hrNfOJ++taXEY2M+xU6tVKwY/mkrKAkz5ptNVaFWiwxGHj3gyZx03uSgFd/+X9Tk4yli8+EwuePQ1ApdGUQ6TrE9XQqU0XljeYchc+eJiQpG9uPJJe8mblmR9XipJK8/yX7lKrFvMA2j+C1ybiVuO2D51fu/Kn6vvvYDVD4t6VgPn1fVxnqesRW4ct/728EUVU17vofXw2DX3oIS99D4v4hTyt/t6D/HYOSuqDfx+0Ii0xUe9YQu15M5BZmPXdMpBjOQWMAAJXvrFj6fu3VYG7b0PXn6Lokrjuz0sw/7KxuKhfR1BdPBWXQcgRHGHPKqdqx8pLc4zgMqPfZFfuUqsU0CSsi1Y0DTeV2r/XAL5T0g8Inbem7fUPPLL7oKsSR21IqVKXMLRtbIOP8AJ9OIrA+NvR92nYsEoGW0yZHnqWKEsAyoZV1djlKQQaSg+J55/L/XJDYeeUArFYrmsYQF7/wKkgDWFZxQC6cuxpyL3kLw6kFyVbveL/vgB3LlLKcwPpHr8aBh6yGKisLrEJnV0MaW9LAht7dvq61b2sygL9wnBoNcUbYxHaFWFueELe7kjoipop+6e9dPJPjt9nY54A/XDFlO5bbXhZo7v6XTqDSLcPCdmwS2znqXMfZCGUs9u4pgNQCGHeuv/a0JC6cd7I6u1fWno2KPuKSFuy44k7ZsdEAZygHn+QyDjZTmQOWifhqbWQXI2V5n6n2+88J28WFTy0F7pju/cEmduZuW7mB05qkT5L+lAUsb1xxtrN2bLsZ5YClPWv24KJ6YHn8CYzn9aVKkmlbrx/mtu8KdaWpL50gb/bNVHW68LnTOjLNE3sOjvo3cC1op+IUm5sLEqrEHM2mQM3sP7GASncMyqnEwio00Ou4aRuPmahWNDquvlprfwnWxNaeT//TUYitR/8IqUMrYbvVgzwCHR/LdlrSeTuWqb4L1WvgB1lAxkEWMp8nwnasyPNizswhzuoyKGI1fcZZ1TR0QOzFpq76CJoOpaPqdPHi96avFkuoPY5TS9X6WGPU7Iod69sBYWwsHliOGNfsyqLcyiWWWkzcI3hbjhkAY9xS1meqN14Ye5nS11+dSODAhhtm3gKIWCksCCweBmX5in3TSzJ2X9Tihg7Zsa3OY49AkO0TBpZ17/4Ti3J2bBywrMwhUVvMDkHyQd7JjHr3j2Nfvx7MkaBUbv72zFOnfVI4oR3r7MyA7X4KKtIoY0G1UHqqJX071iGltmQxIjt3i+caYt0/Y9aloLmTiKnESeuT8j0ZN5FVyCTzj/A4sy44AZL2p9oz93YsSV9HIK5LYYzEK581PdhcribaajhGC1ABLO6eHVs74KBGZy8U5ICluuEwyhxWROafBoXtWKn3w9HP6UhjaxKn69DiDQrBsU0yc9Tp4iXvVWbHNncOwCqjuhSuj7Vi1MxItTiJHWsYCAb63NuZ8fdmABs8mqXv+JKwHSs2RQWNg/GczXsb46YSgM1bv0GtiOo1/wYi/SmqSczbvgEzAuL6ml7J3e1C9TjYtLVQtMNFZjGFopBBTANHeFARt2OrCxfSwWW1CxAmsNR3tdVqPAeE7VgZYJlwNOu4Pzkblbt+RP+8aS9zABvXLOU/fnVmSOLCF09TNkFeXzCOGR1DUirTYoWpv+VduYPTBzYIa23ugVxqsQ9Yzrht72PlDitKDHTiwOKYxSaZeWbifulk34jqK8rSGXcgSV+6EKt4gebUzQEWH7iiXu4sp5RFgit3eKEVBDYEA7HV6Hw/t1ocpbnwdNzccVPx0KoANsYTjjPJ+hN16umq/wOq849PfePk6S2JixeeLl/BwV0CaKprDhInGG9dV9X6WBVSVsCOrS5cJF+vQo/WmPvGjrd6vilkxyYFlvYumYW1xO+NdmzwPXD1od8gVUKneUC5kLo0ThVia/c2sUpmPeQsOkC4TwxYKmc5EJeyURctpAds0I6tzRqlDP1lBfZcdJ7vzJIpYTs2CbDU3xp8/SnqvWt/vUopsKz3SVsapwZxaJNnyTXDZDYwAaoneg82WtwtQgOB2vWxYApCm8COhdkjCsxswR0h3ffsO74gZMcmAhZTntWui8xC/2orUcWn+uBv+E0/2aAip09UCgievQemH8TOJs8qHE8xG24JJxmPs5FkVu94/+2dY1I0vUO7b23eQnqDVqa41GIRYJkpdA6uyklZCWBbK8c85+O8lcjxBB7nVu3PlyYHNsIROvX9N00vSWyt+yMkGtGazqxgvCyt8RVIe5XrY60CVg5sUD1ExH6ILM+mUQJSVrjunAUS5XYKHYmOLQIsS0UmY5aSPlvPWJkUWBJdd5UfvRumDcTFS98rJwkDdizKoPjpnRHoDrBREjnCjhUFlqYe1hYs4oQ3uT8iqFG03sN9r+yLivx1mBBYaozLmOB0EysP2zP3KgWWqj1tvCkVJ1c66rTgqiPqZgzjFtf0DhmU3BbTe64MsBHnJ52PjVIPzVw+uuqr1YT1wQa29T4BTcNYURGQsmx7masOqAnwQXrghsdvBKG2Tigoihce1/uSuPLDD0ISb3HzdzirMDFbEjtZYrldEo9pnFpszZ2b/P0SAEu7FxmtImxAYinLDUUw3e6SmrQdW7v/V2KDuWg9U56rfPFroLchfuB3ibejjNyPh7Yt5qglPzqmuT42wXwszY4188PxVnA2GwutNLARHTfzwmIitVh4zyrf/sYCTATauvrIb9qfqzTHqOc02tPcuR7BxhuhJyF24qRVbEfZ2o+Hs+LqewnJehVTWB+b1vSONWeOQGdlS1lpYHH0O2RWleTVYl5gGTnRjLlmKnaskJSl1UswL5tbH6Wfvrs3JXHpBx9I7CnGA3IL9PGshF7KpAvasddDnUkMbLDuzIFh/sFUUi0WAbbdST1tMGw22k9SLY41mSJgJGOmvB2LUMJw3mhgWQPa1OcPhp6D2Hp+Y2K7lMy24r2/lOu3oroEgW1BKwks7T1ggiCV87H1uh3jk8JWXz49YDnswMzhxWRSlgYsddUaZdDNgZwdu3MDCAOLxIBlPUvlijdB70C8fUOyuWERbzEDMOqcYUy+4jTWx5r7DKSkLtznF5HCcg4YTmAj263WOjKHF8TUYhlgKaCE4qk52wz2PCOgFiMmtDIDtbn57sT2sTKIp37w/kRqdAvCBPmKG6o4Z4Jxb3ZKjvWxxsKIDb4CCwFgNxb3FEfYsdaogC3c3ycBrWi7mT5o64e35O1/DwAftDy+CE5QcL8lZcdaT92ZSC32FuMgs6FN8jpTHfv4qmT2sTKIW6p0ArXRt9k1l0QOj9DOFp1CnkTOKafMoimh9bGqpnegL5/U3Rhpx/INLgFgOVT1zGETfE4lTinL6x/xxQ1w2rGNaC1JtdibdP/wEjIOqCBrL+F7Bs9nU+fL28dqIGZFoYh0FALi0zsMO5aMCmRF5FjUTg5oSOH61BcF2HhPrPx8rDk+NyG4SYGtSQ/KmVUFNcCyzB3KgJpZWBW2Y83n7pZXi+viF6Hc6il3rpxfAge/q/3mX6FrEJd/9rHEqWPD4MnnKybDVjtkU2j1DF3KZg+dip7zpUqF5POxQCSbR8KOjQVWdDBwgLHVajxgyQNLgzZuG9gMpG7H+nwqg4Byh02J/ZbxXfXRXyFUEA/LVAJx7bFbE0/tOI2dKF9x4JzMApOzcaLVYuJJmmEEg1Ai1H2rmEk8H2uOHaRw7sBMBiz3fHezUgy7/gjKrCzIAxsFbcRUVH2mIoFazCVF632shrJLS36z0tluBkvUY1Ot/tax3Z1iEp3aCeYuVjG947Njl5jcEoTV4NmjCoHn55NE5u5s8umdXE7OP9E/LGXHim8A5we2cQRCZZ1vl00lAzZqKoqiRWUWVJQDG/wuu6xSDzcNZfKYMJLNOdt/r/78n4WkceK80+adl0MktFEV6VWl416aR4Wk3Dez2ES1ZwzmuTguebyjFoM71g2b9Cqj/A722L9ZwAsEBcSBEXknow0xKe+Wr0vm8xlunUHksze+8dxoyGosUjBxsn2bKW1MPdUA/neW2Nsr50SmGRDqa/Xl5JMk8b1rm/6Isp2UxJWbLomVsnEjX92GTStfsV3ZDsjMFUdOx2JI+8zqss+OrW+8hnjUafu8KcSec+SY3rFGxuQbpb9P3o7lkLI0YOOWWxr1IBCRaC56G7ckffB1gqGveZByLsVJ4Nxq+z0ylv85cHtGAqpYyA4Oft80J0sXrYaOQVxP/YkT7h+bcr7iBsh0G7Be6ayBcsD/G9xnMqZKGCt3Es/HJjFd5O1YllrMCyyr/cj8aiJgsYDjK7OgKuVcivqu74iiD1hqRJrAYNHy/xBKXVcmEDx5E3QE4qQrO3ypR1PMV+zs35RdGgYZCvTADOIN7qBtOE6DNuHujE371RxJ7tACbCSyY1nQSjnDmprMeEUtsFEaWN5MBGyw9K0uioWQigDLqMPyL9+VviS21v4iWTI8hNrRLR3KV+yAjD1vXd/zlvI7Y0GJPYpyLrez9mSlpncgn08O8cAcH7QywEZCK7p0sNneh08pB1ZIG5FYnZQ7fEpsoYYXWk5gWfDzSONEEFfuuFIq+59v3m7I6mi+Yuc3GRtkMti4J1hh9dK/TQgl2gnxrY+1tmdigQ2BRAykoliDI4nt2HjvME8iQH9gdH0AHYrwLcgCS3lG4wAzmaZY3/XCHnQyEWGUgU7AhFbUI+6W8q/ipXEiiM1n7pNTrzjs2NTyFTcdLQfVGiGa3qmj5trUw0tMO1ZofWx99z6x+VhreJ5y8zgxsFFLByOAZXUvsqTMH8CR4BkzB5bFzL/Ad9nFlQbAcdKllbVPgQONds6uxyFdmzihfdyNfMVNaJ2A+ezyqm0XE7+EzbC92WjYku/kPDmf+vPKmsPsm60O2ND78AHL1MAWVcXV4ohnZHmLZR1bxqiJyEiNDSzGvui8kJotamJG9OHyz94QWT2ZxNAm+L6ewYNI3g9HeV35z6+3x3B7tK13rgg71ln4Ds5cIO+m4NzeZ/XZTK1Z44hs3xv/LFwwkeT9wjunOqvm5AKR+63A+c7MBFiY61lbarBjci0s+1UunrnxgiEW08B5LtQm0lGnrbsuT+zUwsMC4YiK8xWz7FhjbiXSjjVGK0LrY62d/dzTO9agelVahR0b2U2kJbl91ZWV5BKWda+mXXxgLXp6h+Loyx0x5ZewcY5WgusHIjhewhIOTZWyVNO8+d9BOcTV+3+beK6TDFhyarEKYGkqXj0zRExccb4mtD4Wdme4p3eswWHlDJv9oz0BLLUYdvvnKNBKAkvrj8Z4VWh6J3NIhQ9YmjotmupWIP9X9aH/Vq9O1+KSbctOAUioxVg0LJOhppEVBb7fRQ19gXhwVMR1WGNVsZSiPmBozDaqdsmN2VhW9RYYyJeVEKzrE7sXsy1xsnfL2tAPmfTrcajT3tkLsb4e96yQnndaCcQK1OLEEqO1A72JZDNxiCy3o3mLwcimVs1Q34RZzPHE75FO0DGba6xnA/tezOeK8RRjRjhthOOp77ASQ8LGOCmb02KEIWGJAMDB/uTpU3Dft6EHIVZjx6pIf0rG47YD8cwjO1kdBdbHWqYRO71j5eekVs212YvTVYsFoQ0FgMwrx6rF/MCG70HmWLEzKPWUtyLAYvD83RUCBkgBSxMCtGeo3PmFFLzTCbzZJB9WPaTVYhG1i+EZJIsLDE+xEfJeOhuJmRvz3B502JlFeG458lzID6ZX7QTT0+KkOTiLeuLHawjtzER3hBa88aqt9xLGWA1Zu3KR7ZU5qEJpPxCaZfCFesaZWTKmJlZoE8OGG0AGNp+JkQe+zAq8nSSJLYKbUjYMLK2j4CEz2lYPLhrYY1/3QNkOr8jBNTwfGZObuwBsnB3pCtNxB7SslD2KMYr8HRkwIwdxZ3F/K0EEJ7D++wOzXlQDqwxic9OdQsBSn3sA5IGNkrKYv9O1Bvb5Vdf5JOB4IgKduNpZYKnPn+3vGWCZ5SAbpm0Zfikr4niKMByN8YocsJQJ69BeXCqBdc7b+BtAy07HiW3i+ubMifYbcqeXkm7joShfsXFAOdbxRJXGWHC3A2rPIsjKjXYE5NrQEmV2bMghyUiSH9cvvHXsBIBE/j44vSPieKJ9R1wpHAMt9vSfyPmv4AtGzRGLLMLw2OG1h69UI4mtvc9J7cyu2o5NbHewpCyHio8XVhA81s9hF0PseGn1DXYEYpTNqLVjBbUvrno+0NaKtmXFpCyHHUtGLGRNkEgpHCdl2bZhhFhMkJWGqgU//6cQtHLqtIo5YiV2rDiwQTs2OsySfe96goCIBgj+FHZlEB5jjPq5ftSpUh05BGX3bUxXLUYS895NG9KRxjuy0fen1XnM7TLjVVSZ6PPrQXk38IMnjhPjaD8IAnFoOc2ruLrunHcaR0jXtIBlSXHv9MPsipxNXrfrLQQlzP651/s8YTQgxqirxVFHgeQRtqaUASuuzUDk5+BEWe3IcktZHjsWDzsDaJ/vWtlDy/SXY0lZHFNfmKQHbIQ2mukYtLyOBhXAiqgoAqpM8MHxUluKP5rjGzCmxBs0rWLOWoAyezZ0RsrGAEv9asSu110ZKWB9anFQwmL/jAgmFgewDGi9wHrVfYE25srIyVEyHQG2A2oxN4heO2l+JeZ8EiPVbEmMRQaM7sLrA7n/IGSUtqamFid+byez6KTBDyyHHYt9NjK0FyzEAUuF1gHW4n5XJcCqnCeWgjZoixJIH9gYRxmeU+UGlnmN5WUEG3PSMIEx0BWIoX8Y4fJW9cCqGqwch9NkXhpYqh3rgcVZ8M9+fpaUtaL9B47TfAiQNYmj1WIs2+dBQtQklc4yWTlYv5VJMM7Kptj6vdyCdq/KhPus9h48cb+lNX+mkxA3H8SoH9WRVQLZPljTf4pDNb3XySKx6Z1WCKZ7+JawQh2wdhVYbWCbR+t3Tl8zG4cDbvNogRSdKJG5zRBBfLt+Eka9Nr/bfCukp05zDuS+QA8FajGPjRs6fbboCpkIG26lLY0f6Y+Q/BFBJNm+lJ0SJPIzs3+hrVY/2zkJy7yeEX5MJ+3s01kJxxNdatXXrxfdk1prfzkkLO99nIHCNgPMYkaQF5BmKZk6ndTpRDoILOULPK+aMNNFQKU5pIKsTTn2szAcHkoiqajA0iq6qTK3z4e+MWRUtjoJuLsLLA2guiTMyTmeKGoxyduAOftDOYkCQuCKA0vtB0MWMp+PE3AgBGw6U0w42Tk4Tu3CaoGlbv/RUqcUddZ+W612piya9nHwwZZVFIKBETuqgFBsXM/5OHxeddYalN13T0rQcgLbKv65dBgvI7yrT8LxFJayxMm5gDPIGKsi6ryuILDUxzAsSiILxJlaCkkFUXXOO40TfB4HrahKnk1H0tQzgxxWQrDXqGf0wFX73yP253Or0R1QgVoMoWGdUIFt9jAcuIY5cDQyin9VJ2UlgKU6sIbsgTG4AknW8WS4ATp9VoQ6C/J93/ntgKPh9XFJWSUxD92SxI2ULAqkrPAcr3vqATXF6mHgqxHTPuLvEW5EPmBpanH7goRq92Cf9A5KaIwgk7NV+yX2wPOUQrVYEFjW/Zz+UiViwDIGd4wD74BBHlgaRpie/FEe2Pjn64AkDqsTOAv+pV8J1GKZZ8Wza8qA5ZWw7EY0hO1YulrcBtMvZcPAIprUtv9u5g9FmZpt0EFJ3o5NAiyrrudOIrRlUInjqeX5VQUsy4kmHfMgsKNjOpKYHT/qeykSkSVfMbAqJSwvtGIBFFjKjqWrxTRgg55IGsht1bs26xUos+8PiezYRMDSvs+YnPYln+OJX/LxARvyt/Cuk5deF49VSWJ2HGtsJy6RzgEblPYD0FFgw9AGvzOk7VguOBFl0hLT4G5PUtaGXosyhd+pV4uFoA50zbwNXwkntmPJoEnvb0DatrYAsI2zMmqBDUEbKPNfhhVIYkimOgAKqdNKoOVIMI4PiNp5oEPL7bzPW98WUs6OZanFdGARikrkjT3XApJBZv8pyChd1x1gaWWsYqvUucR2bGMvbAhLWRzR/jzAhrY1BTXAYkhnignjBKAldSjEQRt37oDVHWCZ72wksmP9UCKufXF8wLqfQWCwgOwcBOYaRGoPqFOLE8gNMIBj8OC4p6OJ1bd9jZeyXMCG+gqEkxAoBFYZxGR8JbJ2rBezP3EKwHKe7z8XuggsRYtB2cR2bDi20x/jh1ugYs+7UO4VuJ6ZPxrhwh6Erac6CyyrMZyqqia0Y4MhsqJS1tdfaH3M4gY2kQMsMcQjC5G1c708sLhTwAY6R7YdfpvEjpUFlt0Eye1Y1MI1Tsp6fovjg81rg69G2cnvdAfa4Hmz3XXGadqxssD6AFEgZQWmUeUgnrscoSdu4Nf3g41RxNRRVCWwNBFLbLuKleepM8BGQZzQjmWoxX4pG7c6hKa2Y1Qder8N8rc6CizV7KjHFxjp2LFxwCKLO3kFdhZaFCUlrMSaczmIFx+H0J0Xi3vbgiNTisDSPsezze6tj2WWrDI7lg4sYgBKEHsPTlcF91ynNnw2ykxe1DlgJQdR8EpnETuWV8pSBwnBjeGxJLDOIqs5JytybC07Bdf7UAL7F+OE0MYlGKeoWFzL7ZRK2bj7GK53Wp0dyy9l2cDSnGrOE1cHPoSyxW8oBjYG2mBxpoiKhC1lsUK1mDlIYA6nGhZWi3nUaTJ+rBqIpZxWuLPAdl4t5rkPLa44q9yOpX/usZljJD+wpDfJolr+LJSZuiQdKcsj3euqaka9HcsrZUNwURLTk4wna4hodFhANQ+eu+wdCiHGCaCOW8oYm7xMbBuP+j/yFmXurpvL7aDVBPx2LAtWTP89Vcr6oQWqsywAPvZ8nhlDVt9bEa78JHVgmXVMjVNIZsdGqsW+a5gcUp9zlV6cX4j2u/45uPOSOLYS1e67w4IdbDUMq94gjBtY7/PXAoKhVs8+mYYdG4QWGKD7bG8cL9Wt3HJEzJMQNm9JF1hGvUtLWRXAMgd/07fIAmLUYi5gOdVwaYhzR70dVR74oRTMjfXEWErK8gBL/d2smiJok62Pbb1/S1hU7UsOp2bHRl3HD6z39yhGLXd2cTwZGcXt9l/WpwostXZz9oBc5f89lx0rBKzzOWvzNBKoRgFgY2x6MvoqtRCT5a9EaO0P+YBl0SgiZUXt32BDEEuy8yheHxvqC7sQZOemZ8f6gI1Sx1kaANtpZg2+DZHJ/3Iy46cGLLU4uw9WDbV2rCywoTZ2tw2SVKcjWVrxPrUQ46Un41YPxvGdNfRQVfsvORCQshK5o7EksLF2rBywtAYj1nbbcjsiXTs21q6miQO/6o6xX0o3k+uZQ+cgY+LfUoU2NKvQ14ZEnR0rCWysw1VgsIh07tq/mftSrBTi+nWJZMpYRx0rEWS0MixIStlUgWXbsdzAcnRWDI/a13lV6nZsNLC0QcD/GTAltLNt6vk2yJ9IB1jmeYZSO1YaWBSY5nLOn8J8u2bGhWRy1lkyiIcWIPDueSvg4IIy8dRVSlK2eaqtfkErPE+BHSvbWZkRT9mO2LHxwPqlLEP3a2sMnmexZn0FkX0fFQQ2ejvZyDbA6tViKWBbKnTM/WMWA+EYQUUO/2Y6EOeOfx8q3/ApsQduSuICSQdYyu8gjyOyI3ZpfWyoY3TGjm1ckwgAy1LPw2BbQxcgUjhHQMoCXzvSwGkCmaJazAUs7X1kgfW9X+CcJW/G6UjiNf+I0Q2fArGd4NzXncLyajGtsaMCr/trbgV3H1h6MTpqx0YYa9zAUp+NZBH0fwzh0gVC4a1YJpuGk+Kppg5Yyz4XIyIObKgKSXJggz/pX5GeOs18AM70nIiAHLBx0Abt7P5yh9Ri/uKNeMK1XXanPLCjdmwYWJZEJyjKcx50wEFuua3lvgGh6q/FoOXyhXjs4JwNrmkqs2NxJLQ8wNZawwHGGbb/hntJbnvSGR/zw2iISxcugf4PPyUd+GrMPx6ZW/4i4FxCnLHVCffd8fwdJ9nkrAMrd0j1EWRlF3TcjmWfR+j3x7TEBZTBIX+6DdjTdn/+q5yUDQJLK1n7GaZAnR0bpxYzgKX+jog6XBkxE83nHVoaeRViHHwqckCWhTj7qs+xwQzuQ0NYQhPah6J9d9rTUoFcTHH7Bvm+N9yOlxEC2IHWe8S2ofUX9+ENz9G+L7afwxndm386iyagHq5ptP5s/Ib4/sR2x2v8pn00rkm/T/twF2YED999mt5z+7qtZzTqdQbOMXx2+37u58x6b33vOWI7HqYOzo36cA/3WRpxAs29vBAluTttb6Xm/kxW43DAbR6B37X7LyNSNghsq+8S9z7Nf4f7KFn1zdiqINnXfLF+s9LXbJCLO8RhHjsUhwbxqM2jvBVeNJIBGwWtd6MsXmAloA0Cy78wwKDAZDCAzQaADY6MQWAzAsAyoPX9jviBRW1gcR0U0no+7/nWrMsZ9S4IrFcaeg6r/kyKgGVBi/y/DQIbbG4oEjq0HMD6urvdz50DLXpTbIfKoIFx3DSfSpe+CPW/515wP+MuZHgBsgqbORsCPB7q"
               + "DCJDJkOtYGnQAvvHegPgu72gPVajynTNjqXZO9By82BfArP45/Or4tbw9xCZfK+Er4Vw1BlWZseyfiuatgkKmQasoT4fsZ6ZESeB1/yKj796l155RqtdSt99EYInbxaSyNmXnBsNrUdN9o5g1h4iKGEpUjZyO0qvfSUoYZ1RXkrC0qQsR6luCqjFbfU6qBaHr2+EJWvzwE111vkz65Gyvn1jG9K1pRaT+tGUbk1ph0JagPd+mYBK3/z3AEK5s4UkbBzAbalLkbK8EpZDLQ5JWY/vweeDwKR1LzxBuCRsXcrStjH1DjzjJ2I+uQiNH5a+vsQXZ5BdfiYyXvNV7p5busj+vUjyL/c+fWtKghK2ZUjyuf6dhptf7qqU5ZM8S5A59AH56R1mfHVYWjakbFvCAoqXzPHP45WOlGsVvmw32T3cUtYLLLPKdpXoUhbXYvuGdJ61lq+Efm14rI8ePozFAprwievtwW+Mq1NmKB76hmDY8HPH6wy5d93BNxoQgYBv3+dAh1bBvjuNqYgeBJb6Kk+5UpY3UweKUIspwLofg7ugAgQ84Wxgg55q731dL3rzN4O2tjb5Zmlg6Xok4VKL1QPr9WD7+yAmOAAsxAIb2nxh4ARugH3oZle/M/SlNbm5IWFFHV40Bxdh9ZGgWiyxQztN/W79HhQ5nlIC2KdKMZxOkd5iEnA8GS3HU1stJi21OOzFJnQ1PHA0r9VW7Zu/IQ3TI3h+/fA0jvMMQ1eGVGLvIV53nN5ixKEW19ugrRY31HCD0vfa/artPPP2O6ArMgTCB/ZPgzZnZ9Cx14j5pFpd9hXnYZYdW778hah27Xsg9kpBcKNc7e4L1u1imh0rCWzItshZktAmL9asCyK84ZQMFeWHesSOJSFvd/M7cA+vLe4HtmnXNr3PzQHEea4BBLkPyQHLkp8K7NgWsDgG2BC0Vft+TgbVav2AXVlhYBuHx2hec5NwLZCgSux1PnmL+dR1qPztxQAPXxmCuf4ZB7ChF7RfxNxtREtZEWDj7I0OSlkY+KQLJN9z1iuwcqn4fGwksDSHVxBYIzCXnHGhNVrQ0oHFEcC2pXNQ+kPfqxPWrFc7iJeyrcGTBKEVBRZcYNvQBuepyT4SmtqKBLblyHP/PfpWhEZegMWVOfA8yIZroHz9BznsWCfLwBHIWHIKgp0bUO2Z38fr/RGl78iikl3aqfcdsq82bKHUi/c5jeORNfAPjXqaOM/+//Z4+6v53axLqXas6MokJXYsrXJxMKwTRdwbMZ1lePJ18j6IpvNn76QSO5bu+OJIHRK4Dzw+4GatYdVbRL81DkLo+LXizpqtvwA/xHYpX7yYM2sXzY8it79R7siCGmADvrq6PexsZTlkpgcsTY0e/mbLW4yrmxCauoD/2kNfRGDMjXVYMUMjPefRF1T4PdKYGZsdBSwPuOFnxt7GL11va6P/xQ0s7Ry8b4+r7cQ5PWnQJgOWeu2Ng3zA0p7lxO1iAE88BGjdSbb9vDPs688sPk1KLWZ1bK+tgjHD+WVhPrXYe99glBUjtA9nreTAxoVqtpqCIGvo6z47FrKHRgxoXpvOVZOnLustO5bitELUMM/w0bbVm/PbntDS/r8JmzO+em7OFwdNnuDzJrNjqQCzwkAZfaHuMN3XTzfKg5GMvt+75x8jmKfsuStsgF+O0EHnBcWWO9a99ju4dsliEJWwkQNQzN5L5rY+ZMybipaykvvuAFYrZSPVYuNEu6Hy4ekdMte+7PNMbcE3HQIbPAH7EvOx7n2xL0dXoDEwTSojFL0umWVbYc/zCErowSsRKr4twidBGGpvsx9YqajFUf2ANbuBd2QY1QSBqVPvj2wN8bCbhaaT0MNvBDR1c+M6iz6AqRA36ijhtp+cK5Wa55g7DWTMj1aLpffdqTi5vKrqgaWVwXcj7LFjm/OxeOBTCBU+zL3cDlsT9pg1Km3H4pTs2LBaHGenoxjHyhz7f/PsY1s8sMz+k4JaHAMsddAhFGB9VWSG237FbxGatZof4L+uBmRublxz9IMMx1ZLt/8NlG98fyrA0kcpm7MXlPjBEtl3x9n2Y7CWSp4nr1oM/ecgyK1mdmAy8S7uDgV4uW0bf6b37NiYRPUxhh+iR5XZZfK0eGApAJHCs+qARSRi/+iYYgsK/Fy/J3jDovZx35+LL0XowDP4O9o9c8C33PaFO3D0MLfsdBxrx0atVMJxtoB7UOd92TZpaErFq15TY1WBvmt7oPGo0xIidqzzPLk1kXYs9H2Ce/VOQ6XuQTuWsrLJHxQQiO5xn8v/zv7ps/qzklMZXZE1FUjC58vYsd4AIF9ecc6px2Y8xa6MG+vQPGh9vPmZJQbwxMOA7huHRjCUa+OPvt/vx2L9NrPszaj2xM/ENg+n7TIXtxexC5y1JYeIJ8ZZ2f6xgThapXme3N9a+c95vqfbl5A7CuEKj1h31w7VHrMveVjv2bGxEpb1TH5tgmCP6j94LoKJm+PtYu9nZiU8EArasULxAcxrZxqJ7H1TSxFTpIu+xw/wU18CtOv8sG9q6XmYC2Jy8lcw2vQziFeLxYGlOrdsuxjPT7BRFmvfnYotmQbip5ikM1DUTz8Y8czHQv6LCE+dGwKW+jylbyIY/nbv2bFMtTgeWESx2ttmgG1CwEZukHEdYkgHWKaNnAnXbNVzbtwihxW3IzR8BB/Aj54BqHyz7571y8wOJ5CPXJeHhxYjKDzNtGPjgI21p2MqTsX+sb59ceKgFc3z5JxpS2GM2XGmPjs2s4xrBU8jLHGnm9K1R+3Y4DpaEWAp74CHvm1L41dH2MWBz6GUzI7lspFJ+EmDfXQHocdLt2ZU3H+suIUbYLh/LrT6JQ6svDr4M2IbqmVP/zWq/PQo7sR3wouDAmoClAxE8jVxYEPOLs+D1BzbtSYnZXlifB0wIxxPwS4Ng5ciXHgPBVrK7cu/s23p18UDEKsWywJL/703gsynFkfl3WJIfAglM+B0cMGU5zJq1GLqE7Iyk7RUSCv8HL6qs3+/eoMNE8c0UulpgPUvClgn0NY0D/g8vQtGXjQ/jlubECgGlvad9RxB5FDV+8dCYERLAGyw4bPvqo/YuAUvogAR6LB4jt1Hj7X/cV/8DarfR6jv9b1px3INDP4/Ic4Lmv8WQlMf5Kx9QxmwLCkb2zcmA9/Rfn/0Tj5Snv8BoOc/7BlDrZAphef9i9w2LrnX3YKqvzlJDljai0W8EpSwGLDUa3LuuyO7ksarDvf/rb9Dc87HwuCnEZ58I6fg2GdDP9abdmzMAAKRCQYojZhZhRIVXjtWBlia83FPYM/r1v5QjXvio7bxAbz+TECVm/z2PA7U/uLfsZXB2BvMXoajXbgxI19c+CZLLVa5f6wKYENlbuu6UvOx/Rfa6tOH4x+h+DkEQxf2pB2bCFiqNuD0SNt8qF1DH+R9dr+8HSsDbOg5LOcZTPosijPtdCRfLDQ8OAfanu2I1LWzjmNejytPSvaUH4XbJhg3jSF68wLW/HJg7bL5XH8bYN+13Dk45J2PYzwH8pyPTX5gRfI89Z+daD4WZZfb9ziOoSa2D4ANSNl8rHs054CJ/RsScsoR+j18WS9JYH49uPzRQOFF5STwrISqGeD8WS1QIPDcrWvXqi0p2zxQfQklcROn0voDR1pcRh8IJS9w7rMd3FgF8PfhzEF8AO+9E+ChcfAvSfTY0Z7+i1duiHbLcHXwBS+3h+tAaJdsFBeGSHsa9thfLrAQPYG3/L47YlIWxTqeILsaJZ6PdaKyJv42Ri20gaveZt/vpN60Y6McEjh6exBC01zwUD0VbVT7YZhoQJtEyjLan5mwwHe+3SZmyR9q2bRjV3MsJ3zyIwCFKzxho5Tp0ebsSv5Mm9LR6D3KqWGXtPLcrVC9+a1KgWW1r3HEVIR6LrLvjuswm52z2xRLA0s9b+jX1M4rNR/bCjuMWAgw/D9Cdiyfg0uFWswHbBvawLVw+D2siXPsRruXWfek+rQatZgT2FDZU0GkUA3VF35BvBMLHh4FFrDUuIhVeznyTvOW+S/HkVGJosBS+5IbAfVcDpEFZaRq/1jkRErl5YENe/s+3uiSquZjB3+CUOEfwtKHshCgJ+3YBMDSvsR9b0MwdS/7OSWkLLh5voSBDbWJ/WaFomd1nFv7q3dE9/59dwE8+5rAFi/BuAj/Qh580NVc3ZGI9N3sqddS7dhmSp9YYEO2MX09MuwlbZu39ZgNaBpHO3453FjhbTxwzaTbNrKl7yS1ccVkHKGByzx2UdMe88Q0l37Qs3Ysaf1ntI522plmnDLxpe0J36vdUXDuGGYsO6ZlR+W0Y/3nZxsHMy6beJISes4vWChox+JDY6YLn/zfAM+d6ua99tjQzT4cTLfk/NtYiNDIKYIpa3nK+FEYEw79G3N6rqMGc8seiQwzUspyb5RVQwqTs3lHbIXzsU6j5S9HaOrd1PtB7af2L/6pN+1YzynRW6dGTm0ENBuGvLEmQhJVWi0OSFj6ucSvX+zd4/a1hh2LB+026V9Mf/DaboDHD/ZJWW+fhZAa7YnOOnSteMpa3pI57XZ232BJWKbzgfE7+7C2ZP12bdJ9dxIBy5K0QUnoTR5HKJ5ir7cY+zzF9SOzEOGha1D0yh0SK2X9kpgmZRkSFoenF4JStv1+dCkbrht6g4dT4PolM8bjgfdtXmGSrlH5pHG0lIVWRtHguVn38K5C8/y9UHI1RKvdv5cwNljY8mWwNi4NSVl6RpxmP3V3kRg9X4xJ4T496xCMcrMB1fbwS9gY6UythQnSHrVU7B8rJGEjvMWZtzPsQ0XzsXgA4eE/ICjaDWneFBpze9WOjbo2xuK/w7m3Iyh/XVLCRktZHDqHcMk1PLHHZ9Pi4X8N98TSM4CeXtN+b5bPBiPKjhVutOL4WULeJX7vdFBT+Pk8UAYsSwtdXLHVFeCDlrpRltebnLfbD4sBSzsnf5EN8nKm44oWV4wip3di4oqdJYnmertTn2qP5HkUm4ZUSC3uDWBpn1nVR5FVCG7EZutjsEuJWsyrjEJzW7li0YZ4p08txit3+ZcGPXEKIPOvnMD6+3KruZZOCGe8lNse0Hn1OScja+dNDBONA9gI73SrPGc/3vJKjJQ12zYKA/R6BVVrCIx+MWBp3uLMykgpq3w+1glFzByGYFrYsXLAUp85e3ioRbGz6CFVYOnSuZ4rbXKPqxZ77NjiI/V/wNYP2t3wvoCzLQhseycTeoJ7+/TRH0qxKC2J69L4l/PAt1RKpbOrmYZpVTlWylJHNEqxRobFgKV8DkPXzZj5WDH4aFuqqgGWdY3anpcE3muPMmC9UpYGre9JCvsQmdrDUIuJp0rCUpYGbGgQqju7X4TQohukNgmTlsT1Hx/1NWQ+cLYyYGmqrbU168v4QZWykQ2F40dr3sRsdRWZdADY6WnH8g1sop0g6LOggacOWGqbT+2Ot2MjJGwQWKpZKAlwYojR0rdgtPZsYKnTwm2FKVW6z/5kPkgASxstG46h9vyyWGI2uh2MOYGd+XZsMmBxLIbt7kpSAzaomZHJnXYXsAJqMb0/+vZ5igI26Cda8EwiDJNB7HTx0x5G5h8OVwMsY9tH2GcgMmLyQRu1f2ylinBfX8SDcajZntUbM2M+Nn21mP8zHHGVKhXeKDtWFFjqfat7oqUsLT1tBLDtc2qNqwx/z+52I7irEKO+OdiYeyaY234eHUMdaW5BdH+wVWoYsQSA9VSk12avFhHUIeYFNvw5RG6fou1Yvs8xEpXGTcVUjZTlm3o09j3VSEccqRbzAOuUqtsVvNOVpyM0+204KYLJIXbKi7+F0W9/Dj4VIQ5Ybs3LPalGGvPwifbdMSOcIhyNbJzCgF/bsfHgcwwIEfaSL9IpBWBDpWYLDbDcoKIItZja3yjAelPoNstBV2EV+KmB2Onar/gLsm55sRpgKQ0KT+YQXlHhANZb0bXwiqb6FjhEEmSs7VgptRjHt3fM+fzgEjX9ufgUOw86BVgftDRgUTvfdf2reQWsij1lEKOhpZjM/TuwdlwlsJsiA4RWKFrgVGfjNcNKtO8OKU8g6B+Vb/hQFJi2Y7nOxaLPjALOpPSADT1NaS/yhesG7FgqsD5o/cAG/S74gEeUPm9G6dWOtdXq318FSYH1nYY9G0U/ZT/usho3sDR7GVuT9t3myDZvB6TsDLBjpYHlWACRQoHArntGbYd7Ox612GOr4zCwQcDx8I9t6hbi3oXYqeqT1yHr5sPYjYk5gKVUUmNAxnU7BROTC1jW/RKM0e4iAG3HpgtsegBDzDaZ2eJj7TlgDrXY/7nB7LtOCiHSdw5Cg/8Lq2ZOOcSOt5os/SRYT34+GbAMhxh+Ko/QIVNCwAYrHFd2I8iNxjd4sDNba1s7HsqBp1It7n07Vg5YP3A4wSAMgvva4lqpsea3NWhEq8VswDPh1sqchtDsTyoHuPEIAGlcF8FNRwAyt1PUac5AkIhpJ3xwoeGp5gCWqto45/UvjHCcYKYUICM3azs2JWiD16juOkYIYoBk982W1kUDS+m/tJS4KGQvL7Ht4PtSATgdSdx8j5MfxnDjXKA5oESAbdkk3u+eHrRt40KifXfqY1dIlSXCHU3bsWqATVvKxoJQftztTxGOquYabG9L0+zl1r+d/rQY4fF7UwM4VYjr7/BSe2S7fRVVLY4E1j+sIdr8q1XKIlzf8kVu3x1c3Wmr1Afyd5pQMjxtx05XYEMWd2232y9IyI4N1SzNK+2D1ptpZDEic+5K9+HThhjlxjBe8S2Ax9/H6EsMYOM6mrNV65Y+BIcAF7Bhldt57QoHsLRnNrQdmwq0pCsAIzBtM3gH3Y4VAtZrJze+I2PpA5w+xE5Z+HcYb78G0MTvpIEN9wW3cnflEBqrcACLqCMqWEUEZFBkzNZ2bIrA+jQtcwvqCAC1p93E8xzA+jJmGoHvmkFELsCjmzoCcGcgdsrRV2D059WAas/zAev7O/gqy/sdnrRBnANcwFK7krUbmZEQhzubVV2HSPYwbcemHEEFlb+k3/nNp+o5rWjA+qWsEf4eexddNFP+ODbzgYjMvq1jAHcOYqec8BBGt88FLmB9ldX8txmWxM7A+GwGWYs8XV9wRwAntB1ayeM4Su0RhLJHaDtWMbQhiKt3pNodDVuFpqvF8cD639MrXA6yAb65owA3unxKU0zMckcTZBqwnr1YcRhYFvRwoP1nP8QCSx9xs8g0+B1cGM9BxsivtR2rEFhaqe56YYp28JSN4m6qWswNrG9Vm5Ol8ni7X3yn4wB3VhI3yzHrELr3sACUlPzSOEpKB+Kqt9nfLjE4gA3aywZix+Uy2h92coKo1eJeLM6G86S+sXA2ZMfGZQ4BT/pc3/YtmTOQMfz/cLfeqfMQ58YwOvIuQA++kM95xRUcYlf+c04GEIsJbVSCcQx77e9HEnR8Dez0KE728r2NnNNeO5YKbHvOmD5b4Tqw+j6KyMDbcTffKtOVuw4swejwWwCtO0kcWPBsJeKZe8aWbdsW7e8GxffdcbJGiBgVVvkWu/FO1nZsWqhVHkjHDsZF+/99IWnrTbgfBWzoesNX2ePBobjb9dV5m9hbJh4CtP5l8VI2ZBOzF2Zbi3IUaHmyW+btcTrP+eDjKDP7Wm3HplRq+z6GoHZDCgBHq8Ui9WOM3GJ3r1m4F+qruxA3QX7sZfzAej5j7dIOi/pjgKVLZAsN86swo3dptTilotqpRdxVSSJSlu4PcTS8OSg7ej3upfrqfisPr8Zoxe3u7oCUPZzcw7f/jrsnE313RvvY1kwyHtx3h0Tuu4NRmb9Ba5sC9jB9hz/2dyLA8lyDUA5dMDY9e1Tx15EDbPDA2Tf0HMC9IYnbwy+ghw+NlLBhrbVpS1uhkRaGbWk8kmeMV+x8xRbq46y55bZK/SNtxyouZvkOZBU+qAhgdSugjKHLEMkdiXuxznoH4mZl3j8XIoH1zCG38/xCuHPbX1lzRhDuy3J3fPBKby6V+h6tFqsey3efajfEzlQBFo3Hzo7dh3u5znqud+CjtmHfJuL1rSTN+h44jQPXd2mvt0NzO07ftpZNqE1Edu1yEoFQVSdwoQXPlqls7yS9WKUbBIHVanH8KK4WYJpazH0dR33ucYB7UhK3Kn/dyYCqaz1SlkQIMJMydduetrIOmGf/PEMduyASpngVLDt2t5awPahKJy3GyLWIGPPwdKi3nu1FeNVNGI+dG5CwqCWZfYfXGeakV3GOptPLPowdz7XU5MaBPc4OfpuJNqJbzqIObueVdjxFajY9ADDOvLIufacLwD0tiVtl8mGAp1/KlLIsVcq7QXlrpB9bFNijOHo841W9smP3aCmrwh5OM156hknf6dXTho7A+PDdGBmLqFIWN7dycY/mNBRtusrY/bRNMnDbnbzeTct8XkvZhMUJ8OiaJMu+fdpJ3+klib1ly5fB2vfZeuJYv0T2yc/AG4b3j7WGliDI8kWc8kvj+zSJ000K92DgxsyUxN4y7xxMlm0KS1nX19ywiUnjcHaKcA5Sa8CLqy3JbRSeRHhqgq+dOaWx45TRRVIKT3y186rz0GUzAuDpJ4m9ZfM5AKXv+yRsUBrH7R8LpB9Zw/Okpa+WxtNPCpP+jyCjy6uONMS+IXw3wNNLEGv/WC+wfrXbn5CgNrRU0fB+LMqOXKKpFAF4z9/b9s1jHbF7M8MfwTOxDqe3ByYzivEh+zAeu7I9bdRybLlqNWao3bipkpsoU3jc8U4lfx7z7tSW0c3EAta+1AFuThnNVICnvyQOlm3nAUx9JfiGFElM3yjLJGPI6jsg8WNotbr7arQDb2bWBXh/qMeZBXGzbDkLoPZjH7A+aKkbZbnSwdbLa30rNchpW0IT5yGo/kqrzRriOJhPAWTdSZfKKHqjLMs4AFmZkQQ1W5++0LTS1Oja46i2781q7cL8p5GRfyPeH+tzZkPcLNttyVy9kiJ5IzbKQo1wTzO7RN51oB1d6arRTubRWVeg6RqkoSGWKXu/C1D8CEONDm/j0cogQvK2vTxPS+QeAXh/VJk1xCGD7Fmwdp1uv/yTYUkcsY2Hicds2Ac1yN0AmKxAxvCF+73U1RDTSuFntnR+XwjYqH13LDwbAWSFb5WZfbOTXG3/BFhysT8ZvAgZfSdqcDXEfMWa/Aag8hdDQLN2BXBS+YjC7DpgtASO0FrIwGc0uBri5AWmrgYoneuB1/tn4+/NfMX1zCBAhDrq/qJe8wDszOkaA2f1RA5nDfFMLeYWsKauRFC9HMXlKxaJu3bjeGemVlN5AJmT/8SWtv3v32+nhDTEvSClrX22lL4GQeVyd28mxnmcQLuZFGeO9N17Vj0E1S37EFnxiezsn1yse46GuOfBtmywUe0BZEnuXuBmlpje0rdwDsLZv/uB0f/Kj9rq8XbdMzTEM0W1BKg9iMAGnGd7EjJwPjL6T+3lV3Ky7N9rH/e4fzrHw7qlNcT7p7ld/CFY5f+mTr84KVMzw//eycepeKBsHg/qVtIQ6yKiltceB7N0A4Lq1T6wce4slBk6S/ayNQqcaxFCuvE1xLp0WC2/x1bL5yI8OBfnju+z7WdnEfT9HtXWOZwFzZaurf2n/H8B2DsPQEmKcm1/1d0TT9o9Z3NgWbIkFREEs5j1mn+915wTooJ6QQyo6FURRVQQA6ICEiSYkAyScxCJyy6wbM67J0zs7vqr+qSZOd091d3VaeZ7ddjdc3qqU9X31FsRCzEKhUJ51PZb/0ZH778dRh9+CMq3P9X0u7mffBvs9vkfYPcpCkGMQqFQfjXy0C10+L5bYOyhB2Hk2oeEv7f4m5+DBe/+HEIYhSBGoVAoEdju+NcVMHzHnVD9z8bA6SGEUQhiFAqFalFt+wa6/bpLGWxv9uRsvWr5WafA4EveghBGIYhRKFR3qvzMI3T7jX+FHddcI8XdIoRRUUrDR4BCoRC4/sSboxHCKHTEKBSqI7XlqnPp8G03wM7L70jk9WGfMAodMQqF6ghN9uNuvfySRLhcEc391NsQwih0xCgUKp3Q3fLXc2DrpX8B/Znh5AZGl+XjB956BOx58jkIYRSCGIVCodOVCVgRFY/YE/b71RUIYRSCGIVCJU98tamtl54X6jShMCFrpeGCWHVWFg6+6SGEMEq6sI8YhUL5crsbzzsddlxzQ+hNzDIA2w6yIscs//kZ+OJRCGIUChWP+LSh9WefKn0Ec9gu1tMxLr+b98UPQt/BL0U3jAqnsolN0ygUSjZ4k+JiRSDb7uCeow6GvU69GCGMQhCjUKhkgDctLtbPwXb3tv91N4E2ez6CGBWasGkahULwTkGo2yDbLp2FJx6DEEahI0ahUMFlDa46/3TY8ed/grGz1vWAFbn27P4LYN8//AshjEJHjEKh/GnnbX+n68/4MVQebj+Ht9sgK5LMkq98DzMRCkGMQqG8u96tv/lLE4DaQajbACuSTv+bXww9B74Y3TAKQYxCodzFN7dfd8YPoHznKluoIGT9VUTmfug4zFwoBDEKhbLX1qvPpeu//yMwG/p67WDS7YAVPQZa7qvn5c+D/LID0A2jEMQoFGpaa8/4Kt3+5yum4Eu8gLZLXGw7wIqmM+cDx2CGQyGIUSgUwDoG362/udwZYuhifadDHH6WP3Qv6DkA+4ZRCGIUCuFL2tMNXaw3yDp/YXoKZ99Rb8RMiIpcOI8YhUoCfH97ObpYny4WBCHrmGpDIvve+ji6YRQ6YhSqG7Tl0jPopjN+Beau2kz4oov15GLdT9ruxNPp5F+wD2ZMFIIYhepk7brjH3T9Kd+B+pphR9qgixV1sSI3SNteF2HpEBg/ru/wl2AmRSGIUahOk75jE33m6x+D0l0rp9jhFVzoYv0Blv9rErJ2Mtkh1PrfuArPfSlmWBSCGIXqFK0780S6/ZzLprknq7kZXWyTi3UDLBd1eURNvQH9OSjsfyT2D6MQxChUmjX28G10zUnHgf7srhnwQhcbjov1+ZhmHJTbexlmYBSCGIVKrfv98RfozouudoQhuthwXKzv52jzs9z+z8WMjEIQo1Bpc78bT/06VB/b4A5JdLGhuVjw+lxcDtL6+jFToxDEKFQatO0vZ9JN3/+ZsEVDFxuei/V8ELHpq5/4d3aPAzFzoxDEKFRSxUc+b/zFiTD8z9umwIEuNn4X2/q7Jsh67JMnOEwLhSBGoZKnsUduo5t+/HWoPj7d/IwuNjku1msLhLcLQ6GiEy5xiUK1aPSuK+j6b33VWvVKjouVA9jxf7tDVgI/U+Ni/V6YXTrLrnoC8YxCR4xCxa3tfz2Tbvnhz6bg6B740cW2c7GERReqR+digzQvl+79Jy0e+kaEMQpBjELFoY2nfZHuuuTK6YCPfbGeXKzaQyE/n30GDdCy03ey5Z6s2MWHDNnpNLD1D4UgRqESpbXf+zgdu/LWmZFehovl7pV0Vl8sd7i5ORSyc00o9Bmuye18MgPUADnNzbIg63IuVVGwQKAQxChUVFrHADx61S1NwRlHFDfDkUM3O0ShuNCATMH09HzHNmlQ20aic7EifePY6IxCEKNQ8WvD/zEHPAFglXSHixV1n9osBt0lBuT7zEDP2DQIlJ5RBNfNjg6y7a6n8vDtkDvk9VhIUAhiFCoMrWcAHr36lraBvVtGFHO3m19kQs98AxRVbr/pyDNaogAr/kJQKAQxCiVdO/9+Ft186mldPy+Wg7fAwFsMAbxNrnJUgfq25EFWJJnaEw9igUEhiFEomQDeygA8xdcumxdrOd6F4YO3VdX1KigS1taWCVjRg+v/eRwLDgpBjEIFVfnR2+mGEz4N5kh1Cr5pXt3Jy2Cn3DwTeneLFryN0isKGMPJhKzoNdUevIpmn/d6bMhGIYhRKK8yd22i647/H6g9sW5mXE7R6k5epOQp9OxpQL7XTMQ7KG9WgMhqeZD9HAXTqT58OzAQY4FCIYhRKC/a+INP0LFrbp4ZcFPgYt3Tmelss/Mo9C6Nz/W6OuKtJBYXK+N9TD7r+hP/xgKFQhCjUKLa9Y+z6PafTvQDq+lwsU6AdboWawGNBQy+C/VEv4v6mDL9+CJ2sTKe92S/tvHYo1iwUAhiFKqdeDP0mo+8xuoHJglaPtErZB2hwAdaLTGhONdIzTupjxLhpbfjAKyX66ndfjHNHvlu7CdGIYhRKDttPuWTtHTdTdPBOoEu1hUMDseQCfgW5hipfC/mGJH6PsKCrMj1VG/9GzAQY2FDIYhRqEbxnXE2f+3YpuCaJBfrBlm3oJ9dbELPAiP178cYIWIDtWIErGgytXvvwgKHQhCjUI1a97lXUX3lOs/gTerqTtocCj2Lkzngypcbro+74TRAVvSgyt9+QvNvOQ6bp1GRiVCKW4OhkqfRmy6g277/rVRB1klqEaC4uwFa3uy496SXFKg+LWfeUtiAFT2ntnwZ9H//OgQxCh0xqnu14ZhX0frKtfaBOUXLJ+aXmZAfMjr7ZcnsG5YIWafzEYFj6TPPgvnQNVQ5+LUIYxSCGNVdKt13Jd36jS+4BtykrVHcerBapNCzhwFKpjtamvh2ke2edxQulggc2zrTeWqrS5sEK3/9JRQPfi0WShSCGNU92nLye2n1zntdQZvE5RMnryszsbZzN4pIeuBBXGwjZN0A25yo8+/1xx8B+tTdlOxxGLpiVPhlCPuIUXFKX/c43fyldwMdrSQWso6/0ygU9zI7su9XVGaNQPUpNREu1lMmEKjVZQ55ERSO+wOCGIWOGNW52vXHb9LRiy8U6mdM0hrFvPm5uEfnjHwOIiVLhSEbtosVf7Fi773+wJ2QR1eMQkeM6lRt+uJRVF+1Jh7I+kxDGzKhuNjAl9ei+moVaJUkwsX6f+/2cVDb70Aofu0yBDEKHTGqg4L2ijvpli99cGZcTPAaxdoghQIC2NkVFxjGaiQRLlYUsKLSH38YjLsuoerh70IYo9ARo9KvsctOpbt+/+tIXawbYB3BMjEtlg/Ayg6a+OLayBxVwNyoJsbFeoyAbQ9Rly2HnpOvQRCjEMSodGv7995Hq3ffkxjIuim31AStHwEsKsoelfF0NjEu1gtkRVV4z2ch86ZjEcYoBDEqhW5p12a69fj/AmPjjtgB23YFrNkU8guxCdqPjA0a0JKSGBcr13mPq/8PTyKIUQhiVMqC8/rH6Zaj35IIyLpBX51FIYcADlbh4s3Tm9XgCcUEWRFlj3wN5D91JsIYhSBGpUO12y6iO3789VgB2y4ZpcAAvDsCWJb0pzKpBKyXa+775p8ApzOhEMSoxKv0p5Po2GV/ihWybgeRLDAA60Jb96E8uOIdKpg7Ze1PGeaVUt/pK3PmQO+pdyKIUQhiVHI18rNP08ot18cCWJFzZpcb1iIUqBDwxgdtrdYS52JlVwJyr3oH5D5wCsIYhSBGJU/DP3w/rd57VyJ32lHnmqB10VQkZZCCuT16Vpg7FDB3hdHUQOVAXNIj6fsGNlGjEMSohGnXt95K648+mryddvIUtCXd0QytzKOQP6gMoJlQeaAHzM3xcEJ/xuM6QRG4WCkVgaaK3VzoOQWbqFEIYlRCtOOYw6m5abt0F+t0rOgaxeoyBuAOb4bmzjf//HH4Tqr2eBH01fHVPMwR5oq3KYlzsSKQ9bL+SJY3Ub//RwhjFIIYFTOEP/8iBuFtcl2sAGTdEiYDJnMsnTsamvRTyB1QA6W/PtONrstD7eH4V641NqhAa8lysSSE8/V+nTdRH44wRiGIUfFo1xdeRA0G4fB22vFoq1UKKm+G1jowT2cAcs+rgTroTDdaUaF8UyERl0vrhME4TFfuz8XKduWkWIDenz+MIEYhiFHRa/gLR1Bz89bE7LSjzDZAGew8F6ztaUB2r7LQseU7eoAOJ4cJ5k4FTM/XE76Lle3KMy96LeQ/8UuEMQpBjIpOYye+hhrPrI4EsG2DJ3fBizvLBfOm5/zzK0Dy4hWL+uoC1B9XE3cvxsbGJupkuNgw0i984ETQXv4xhDEKQYwKX6Xvvp3qjz0SDmQ9rlFMehmE5+kd82wz+xmQWVb2/L0kNUnPuDb22sy1kpuoE+qSe7/3TyDz90UYoxDEqPBU+eXRtHbbdZKDm7/8Z7ngXPrzrtvAK+H3EuNUJbGKAgFzCwmYT5IPcb7qVs8P7kIQoxDEqHBU/cPxtHrtXwK7WB85tPmfORbwFqR/XrC6yITcQaXA6ZjDGajckUv8/ZojBOiuEBmVEIBnDnsd5D+BG0OgvEnDR4BqJ/3G39HqdX9pCEbx7BerzDZBmZXu1bGyB+qgLa5IS6+2KpuK+1b6KJjM9NOSD0alwSVPpFG/52rQ9j2bai/D/mIUOmKULCfzn2vp6ClHhwpYMQdppLcpWmDqkR8luW/YScZGhdXs0gdYr+o9GfuLUQhilIxAv3EFHfnKm0OHrFuw46OhFQ7hNDZFMwDnD60G6v91dcMrC6CvUtOVp/jgLQ5jM7w8kwSnrQzNhZ7v4xKYKMH8go8A5aSxH314HLyNH6+BTuTj9PUevkBHCiHMAXxEFYqvGg0Nwpa73JK+4ssH1ivzzNDyjLQ0AuZzc/sWqJ79WXQ5KAQxyr/Kp32Qmlu2BAt2/n2T1R+cumUqIwIwFx+klaTFOzxxi5l4Za7pL89ECdiA56vdfTXoV5+GMEa1FQ7WQs1Q/YrTaP3BO8JpuhNw1eoCM139wSE3Qdu64R3pLroky6f7mGBuVaaBF+kFRJN++fJfQO++L6Zkd9wyEeUWFrGPGNXoRZ+6m458+32+XKyM4GY1Raeo21P2KGhRxb3DkrT8ViZg7pTMqIQNArPWo/72DQB98xDGKAQxqr1GPvNcSkslzy42aPCy+g4Xp6c/WNY8YL+q3NMD5vbOiOvWgh87SOA8lAiAO6ShLl4Oxa9fhyBG2Qr7iFHTwf1Xn6W0POZ9gFbAfjuSYYFqaTogzFfCKh5VihXCXHyBjI5xA3k+JoCG2/cro29ZNA2bnxvrn4baBcej60HZCvuIUZaMuy+htTuuidaBAAVSYBCem4JFOmLoB3ZVvbPynwXjWeC9mTrqaUwBzle95RJQl+xL1Zd+FJ0xqjlbYdM0imvk6INnNkkHhGxTRrMLPfl0QFhbZkJ2v1Kirql0dW9H5kOrmXoSxlFCNsJz9Z50JZB5+yCMUVPCpmkUVH79WQ8Qpk0fQpw+0PSZEbP4zkkJhzB367wZOmkQ7mhnwJ3xkCl3rnCUzdICGjvlHfiiUQhiVANWn7q7oUlaBLLugBUKtr0TfYIJFt+SsPCyUWaHTcwkUcM4wwLToCkHsLEv/kFnfGi5BJVffhCbIlEIYtS4Smd9Xipk2wU30pdwCGfGXbCffYEjLbiDnR3HLRgPmYlxsaKQnfmxV/3hW6H+15MRxigEcberfuVp1Ny6RRpk2y5ZWeQDcpIbe3hfMF8VC11wQmCsTsA4AS7WC2SF7o1dX/Xac8C47xKEMQoHa3WzRj66J20KbmEqT0Gdk9y8lnuh/N2RwlQaN3zwjUWWbeh2wv6UkUnDzYN+WpJ6vnkVDt5CR4zqRlXP+wqNbI5mDhIL4ckBWWmCMJc6aHRNXrUWexli2VWhsbvYdh8/5ab0iw9iQEIQo7rPCm+mtRsvCw5YEYiryZ2ipMyjqR2QlbaKg5T3NchgnI0HsH4hK1Ju6I7NUP390dg0iSBGdZNqfz01/IEsZDx3KfOTCTk+Kjr//LF0F9553Re7lX4G41z8LlZ22anfdyXo1/4UYdylwj7ibjTEH9/T/0v3EGQUvotSAqt6aesPdpK+OQe1BzJdmYf5ZhFU9vTuBKxl3XPchYA7NaEjRsVOyc2h1oxql32HBqrtCzqG8T695D3ewsvLHdOsq82rWtOtutJBFFj+El1cLOxR1hLTL535UYDRLeiOEMSoOGQ+fA21nGrIW6XVbro49HmZfK5w4vYTnpgfTPKdNchJ283o2jLD8xgZSMFmER7Sp9USlH/xXgyICGJU1A649K1X07GffgZyr3hnqKfSbz6b0lI51Bq9NVe4N4EQflmpI+cHZ/cqd3XxIRr7+JmbnmCXbGxYBbWLcacmBDEqEvEFNUaOPQKMtU+Pu5vnvTrc8935jxBWF2oGnjKAEI7cFe9pdHU54l0ghK/WpsTjYsMoU7Xb/gzmA5cijBHEqDBd8OgXDqSVy34RHhRbRJ++m+orHwo1+FjrAyOE43HFme4uUtZcY+6MgzyH0Ffs8qbS77+C/cUIYlQYqp33v3TkuCPArolYOeC1oRVz/YGrQg0+PAgmbXBWN0B4Csb76li4eD7so9YCMnG4WPm1C4DyGdhfjCBGyXOkm56wXHD15ksdAwF3rWGdv/7IzaE10ZEeam1flyTx0dHdtGa0trgCpB/NkxXUitRaMS2xkPVQ+R3vLz4BXyyCGBXYBZ//v3T0G28EWnYfWENLO8OpBDDAT/ZDyw4UoNJxF5Ikd/j8eseNjhZR/vkVLGyTWThPre02EwlZj2nU7rgY+4sRxKhALviLzAXfdKnQ8caKO0O5Dv3Bq0ILFEnbTYkPXLLm13YlfAxrxTDUxPPgI6pltRJEvfdxy89K52J/MYIY5d0F/2nCBU/2BQsUQH3lA+GAeNUDoQQKq0laS1Bmnke7fjoP30e5G5e+dMzSykRlkUTrYkUB6+V85TOxvxhBjBITHxF97IQL9thHFWhUc7t0JQcKwpukexIU8DOQ+rWjZcl6Dt02irrdiP7JEdURuljZYzKMjaugfsV3sZaFIEa5Au/q0+jIl+1HRIsWcuOWs6UWNPPRa6nUQDEJ4oTNF84fWsUM2KDCkR3UMuA139r9XrHZMCICFytb1et/B3T1PQhjBDHKzgWXTn41LfN5wX6Dx2RB+9cFUi/NWHGH9Jq/tc5vgvak15aZLMjWMR82vs68AdkDEz6lySvgiDNkmz4uafABXLxLJSoXG8ZzKv36I5jBEcSoVsc58pUjwFj3tJTmLmP901JdsbF+pdRgQ0iymqT5NJXsfiXMiHYVlMWV+FbdkuRi2wLWK6jJeJ7h7jiJkBUpm7RSgtp5n0NXjCBGcVXO+CAd+9mn/RUsl9+X/3KatGuk5ZGgKTR9hHe8iUiZ/dAJu4kPXlMXSZxPHYOLDZQGacnDZOKTZRXK2SGyLOTm7NqD/wTjjnMQxgjiLhYfkPWlA2n94dtCGbTB5xvXLpCz6Lv+1ENCgHX+NMQWDRK1qxIfHdytU5W8ACF3cAmUQSp0bFJdrHMaLYC1/TR/hy+HSSYHHPJlWRXvzzQJa1mXLz0ZpzQhiLtT+jU/pSPHHzG+OEeIcwmrt14Cxn2XSChk7QErHB8StnBH7jldvoCFByDkDx+19ohOtYt1g2wjYFs/SvOnefQ/gDpkAslCOvYtbo0TF34FgzKCuLtU/vHbafkvP4+splz63fGW+/Z7veZj13r6rmMgm+hXS9oArY5dPcvTlBkq9uEwPmx03Bmn2cUKAtbrTABllhlsmdYI5yI3/lN/4mZsokYQd4kmmqKtZt7QRlfaO9exU94iJ7aT9h/X7xcStozlXil1w576V8UA6+V8ljPmzbEpdrGBweZwP9b0ptaBiBGvqOXnVJXLsIkaQdzh4s3DIyccAbTid16m977YJle7fTOMfeNFvguZCGTbBQ7LDScop1iDj5K2oUNILlbK+VqUP2xsGsYpdrFhOHull47vqR2ii/Vdl3fryroIm6gRxB2q6jmfpVbzcCDIBnexdAeD8TdfFLzG6zcaJMwNZ5ZFPFI6Zhcrt/VlPF/mX8ic8Wwz9S7Wk7MXPJ63/ljPJkQXK/ud8yZq89+XoStGEHeQRjZT7kJr914VCmRFmolbXSzd7hPGAYM3yftw1GFm2EEqb/GOFLlYfy0vps1nEromc8bDoC0yU+9iPY/sFrhuPnhLnWOO33NILlb2ALDKZd/s/BbKu35P+afT7ksDVHM427yCjn779YEgK92NTV4bd8b/eyAtfvkyIPP2aR8DhpZ5St++HTNhuyst0z0/t/bHUqnvKYRcKfgz7/eSPXAESKYX9LWq/HsnIT5DAuG9MzJtUxQGY3OrMl6HifSde0/fWujjT8fQ7Ht/nrQdmP1pdAvVb/011O68AGh1eh354kd+23HcIZRia8ZUbevW39HSBd+NBrABC3LxIz8C5ZB3tk1h9PN7+H/BufFN1pOk4utHuxOwId9PfVUP6E9rYseTkJ9hFJAVqlRPP29jG4NxnSSi7LctI0dfBGS3F6YSxtzt1m78FZi7Nto+K5LrgeJJD3dGRQNBPFO1C4+ntVv/nPhC1pi+uvx5UDj2MtezlU56ETWZk/aTPt/LNUmDtPgCHvlDxrrexYZ1L+bmAlQfzqbbxfqArOg5je2sMFRJIsq+azmZvxeLC9ekA1bM9dav+wnU7r5Q6HBtn5dD7sO/7zgQY9M0U/m0t1Nj1b8TBVmh2uPTD1qOt/hhZ3dMZi0CaAQxEc8ZsUDY5foyS+rig526wMXKvhdlXgnyh+lQubvYES5W9nXzhT/MnQrQMom97LtWqDattJyleviHEwus+l++StvC1+bq1QV7dySDutsR80FZJ78KaKmUuP4ez8kXitDzjRsBeuc2nUm/7nRa+fvp3tPju9RoMT4Dm2OLrxtBFxvoXgQrC7oGldt7geok9S42jOPNUQbjEZKYsu+knh88lSgQmw9dRit/+SbQypjvZ1L80G+B7HNUxznirh01bQ3KOvFFrHZbimxt2DDT5wM1Rr92OJR/8BraOLlfPfgNvs7nCcIyNgJoM3p2at6rbyh5G1E8/UnaFCSP89L9jPTWdMi/bOfE9Caf9+lhJDQHrMjH17MNYUEOpc8EZcCMpuz7s1fWh7vOJMTa2oXH0LGvLafli740Puiq4zAaXF3ZNM2Xfiyd+an4a7IhpG9sWGUBWZk9jxY+/DMgux9GtD2eR/WnHhS/rLw8FysrDXXQRBcr+14c6+bj9fPc88egvrLYPKI6pS5Wdp7lLUaKaoK5I2Iv4+F51u66EDIv/iiFuXtHjz5mBipnvw+MzU8msJwhiGMXHxldvui7qW+KblvZ4FOdTvtvK7ozEHu75gy1n48ZVuAUSEcdMsB+DkkaIOu135Imprhn9iqBMisHtUey/gErq0IXUV4TbjUqTsB4qwQY+33nbe6nesX3+OCmaAH8OwbgTU8iZBHE9qr/7WRave6c4BPoUyb96QfFrzsz0SwdqROmbb9DMkZowaqTXGwYMFDnViD/ojpU7yuyzJReFxtG2nyjCHWewZyfGjlkhcr+kzdBdsX1NIp+1dpFx9D6f/4R/Nq7ENRdA+Lq74+m9fuv7LwMIDn4kFY3LAuynka+2vysr4YuNiq3Zff8CwbkXzIC1Xt7gY6R1LrYUNLmq3BxGG9RYimzbWPfDWdCfp+jwquKrrmXln71/xCwCOI2GfEPDMIPXJmujBBxYZ2aO5wXNVfU83mIz0CrzKKS313nu9iw8lTu0FHQeb/xelVOXky8Q6ZieZmVG3WhCcZGJRllv0HGmvvBfOhyqhz8dukRsPaHj9D6k/+KLLYaz9wFWoiVCgRxSCr/9B2Uz7ftWsh6caLaJBvkuNhQnQy62Gjchs2L1fYugzI3A7V/59LrYh2eMQnQ1M5bk/jOYMZ6JRmOsOF8tX/9EvIHv11e2qNbaOmnr4x8FLTxzP0dCa2Onr4UOYQj3rtU+tSJbDJ32lFmGyB9yo4vCCsTkG33EQCA6LWFuWlAgE2qlVl1yL+4zG6XxrfLksfnS5SWj9vt+rw+oo3DONRpTD7yBB+9zF2xlPakFdfTsR8e1rT+c1TS19wHsPXJjlv8omNBXDldMoRlBMPGApsJCNgQaqF8x5kk7rRDZG8z6Ohi232U4ID1OR/WLBShvmiJPMDKWDxdMyB/5Ji14pT0d+/hGYsA1jNkA8xPHnfGRiLiTOOHu+KgMu/+PS2d+/FYY7t+/5+h09SRK2txCAvPm424L5bw1rweag14obVkVclmBFQv9xri6NnM7jpoe4wEqGumry+2UfU58wF6C0B27AJteGfUEUKsyXBbDuqPZaWfh0Q9j11mTNDZ/9epcvNEwHSKH/C/MhWHcPnv304AtQB6vvN0Rw396jhH3AThEGuXnl2s1cRKrYUArH+b8WVi21p8jka3X6y0lY+S7WK9vRcbC6dpUF+6zIKwVVirVfmQldS6oA5VIf+iktU0m0YXG7y1hzZ/+H0yZ6wtMeTFGQno8euKI4Ow4DOo//3EjnKQHeWILQg/HYITDlgASIFak/8bxReOp6XkbKum8J2W8jQxz6wxDZU54uzu5VS5WP+2bsJh9vaDOTS7uWVg9Wr59+1RVOBB1R8rAt1Bgj33RM1PDvg8DTLtjBOg4if/DGTpoeJDIPn0pF//v3CebYCiUjzmGoA5e3eEM+4YR9wEYZmDnYICbhYFpWdmjd8z1EJey5pkqVwX6/ee7BxOmlyshL5Yfe6CGRAm5Yp0F9sUbKliQbbdR+S9ZvYvQeY5tXS6WB/Ps20W4AO45puJiZX1G8/wdHz5jx+WEp9kF5XyHz/YMSayI0BcO/doqj/zYLgjir3GaI2vSGROL5AxY3RlBBUBwfStAqBCuKO+PTZxNy343wqgKJrzohjs1Fq50FSoL9kNaDFnU9Os+oesCGAJlZKXpgLLUB2yhzuMqo6kQicAWdn1LJd8rxRNUBcYiYiX1rzfho1hXI/98+fp1BQll/gRdXGx8vWujdb1IYiTAOE/n0Brk4t1xLnjSWN5ZA7YdeeaSfAFbeqRFcSyVL6LlbnTjt9pLEmCbJuPWeyD+uIlLF/Yn1upVUN1saJ5yUvQJZoJucNLoCw00+diJUxlar1HpUCtynkSpN/xm7bHmP+5nNYf/nvkgPVUqWDXp1/7f6mHcarnRuvXn05rd1wcMWXbN0VbLrjNd6xjFDJz0FbUo7hhfNqSjIUTSNx9slFHBUl9sfrseUD7iu6nqpZnQpVQqc84rMeXWV4CYygD+iM59+uS8DyJjL7lELMR30KRl3ljW0geSPDa6/f8CbTXnOh6TPWaU5IX9G3ur3abVamg7H5S21+cWhAbt59DK1ecHksmdmpbsLbqU8TT54O4PA/YIvJvhbRxxPHvtENSC1k7F9uYtr5gKUC2TVCu1oJVthKw6YXaXwflMAP0R/Ng+hykGMtUJpB/TmWWCVQnYO4KqewLHMebm7njVQ6yX/bSvPcPlA5vTJTJcVPaYZxKENPV99DyJSfH674ak1dZ4Zpjer4ePmVoCsQk4tshrZyj8k8syd3T4eQDdhxJRPz8qsYgvMixKbo5KjpXlEhSNr0QKicmZA4qgb4uD0bDHsdJd7HyoD79TNU5OscGmMMklBHFQq74rvMhd5D9spfVm89KhsHxCuPqGNXe/L3UwTh9IB7dQsdOf090L7ndBuHMTVqbEvhxKtnxJmpeOw4FsJIccWgFiwT4WYwuNuj9mrkCmPPmiTe21MqSgzCNpaxMBZ0lFVAGWUXkP7nUuFhfz7NN2up8vuIHg3GZxNLXavDlIvmgrd65TWenT15P+UCoJEFWND7U7v8TGJufoLmPXpIqGKdusFbptP+KdERxWwjPpoFGFPMFPoRvJYwRwnbbHkYxNcnDACxzlxLetJ2IRxSbfH6wBwh7B6yHNblllxcvgaeoQ/bwMYABGnzZS9l5kAg806a8Bz5nBvBKiT6+3G1Mshu0pf/7r/EssyspZhhr74PyDw+koiPDEcRemx7O+xw1d26OJmi0m/JTmICwl4Jvlw7fdlBkDi8JIZPbjUgOq7AETduHi03aiGJjYAjM2bNDhGw8FVLXFoqWT+vzz+xXBmU3XT5kpQCW+gKC1+k8HMaRu8qJj/Hs/TN+zUciRw5YyTMjaG2MmbbDgD7yl1TAODUg1m84ndYe/Gekuxs5/row0RwtadpOU9N2xIGUKOG4WNkO2dyVic3FigZX1/w7OA9of29sAVf+HPX2kLUqQy0VIrvvqQuqoB3ispNTwlxs4Ok8dptEyICxn12ZWnYzoitvoIHPGSJgvd5j+bJjoXbBRxMP41SA2Hz8Olr55+nSAk8gdvHm6AEqBFjHebE2W6eRfjPaQDqZfoaG52Il7rRjltTY58X6dbH1OQuAFgv+31PrqOmYXawXyIp2GfA5x5lDSkBmm6lwsVIqPw3XbC34Md+IpVKlPzC9m5H5zJ2xuVip99jwHX3VjVA+5UAK25K7fWLyB2uNbqHl874YyrQdz4nwmqvTDkUBR34qvQw2dRb0KiS86/dybJgDZ3zstEOrSmLmxXppBq7PX8ryTcDVW3JZllAplOduDURr+gGZeazsQXAu70Xbuwx0RAX9cZc5x3HkAyInj7ulrcwyrPJvDofsj1pd8bP3T4FA503VCkT2vqNKi9ZGofTL10DuyE9R9VVfTdxArsQ74uqFX2FBuCTHBARJRGUQnmOGujautRqXJqFJ1WuQSsF+sY3zraNwsTL6YqVAOMEuVmr5anj+pE8H7ZDK+CYkCXaxUtc5n/i7ukgfb6WS9fwFXKyx7r6pJS9pdUT+Ow89LfFWkuodv4LyqcwdjyVrIFeiQWzc+DOqP3FzfCOKGzk814xkRLF1HoVGtz52xj9gRSEreu9ulQA6TCIArLwAKB3CEvpiQ4esxEoO0QzQDi5Z6zOHClivkPWTthsUbTY4yexe9wfZAPHCfPyf439uWSGxUhW0giYCWOp5/Wtg7rh8+gvBuOH7iYFxckG85Ula+edPoxlG3yZtZcgUe1Iy+ks5jBeYoS480Rh4iEohLfvFGru00F2sjABSnycXwpSQxLtYT+/Ay+YRSyqg7V9JtIt1Bawi8Axbr0OjoC3VI+2L1Z+8qfl3CXKxYW0wUbszOe44sSAun/vZ0AErkumUAdO5iSysEcUcxgsFmqk9ulfbwBPmgveS5yfzvsOkzosNC8LWfWfzqXCxoVWaCzXQDt0FUKSJdbGBWpJsyp/SZ7hvHCM53ukrbwS6qmHEdMJcbKDWMLfrrzN3/DPmjm/8QawwTiSIeZO0uXFVrE3R43N8qbXgRiwjiiecMV8G0zNk/RZQSS6WP7fckWPSd9oxR5RQg5GfCk6jUw0DwpaymVS5WG/PVBf4jF+Htv8wkEX1ZLpYvy1JLtLm18dNgOzn7/B9c/VdiXWxpI/abyMZ5Lk0HFO76yyo/CQ+d0woTdiI7i1P0rFTXxfiHYsHXcuVekkjpBHFdFgZX5M2hHPyRUmsHWEkpc2nYmUOKVvrClfv6JW+00720LI11SWMZvoZz50qwsfqgwsB8rnQsq268Vl2WtH7jnkXrPHqdHjdKxUV9Md6nO+FyM8L1o9jWGqTL39bX5kN+V1OVHSWvBD0tfd4Siu0Z2JNrWTXtLQGSmE839dX5cRnlQRwz9nDPw3qK06IdGR14kBc/slrqblpZbiQFQHUkNlcGw0p2ItmZF4gjY2K9Oeh9FNrNxhZzzvz/DIoufGaa+3eHqA+90J3ei7annVQ5tTCAazPCoIxMA9oTzHUcqFu2wSkVoqtPMxwsXFXlHnl54k+FjBIZGVQ6v14qKCaOzXQN/idaUqFz01yvUCro/E9k4bYqy1s3n/bHGPP4OlMsCVPvRzetwjyH/orQM/cSICcKBAbd/6eVi7/ToS1doeH0kO99c/IqEELFlhjs8pqhfKeCV+chPeD+w0STRB+XmUKwhaIHytao50DBb3WrSOZg8/sXZLiYqXk2f45QHvDXzGLDO8EdWxHel1sSNdtbiywTyZRLtZ+7nOw56qvzbZ0zVDfzzdUF+tXzPRnmPslBfuae/1Z5oaduqZChHP+v04H8py3hk6gRIG49K0DKa2U4r0ItaVJWkYNWkZTdsOxtMbc8WbF2mA8MIhnUWshgaDS9q+C2t/slGqPMpc4QqQ/k8wLS5FAtt21mIVeMGfNiSZf6gZoW59NvYuV4uigpR++ooCxohD+/UjuZvH0DA0CtRXZeAAb9B0Tt/jD3O/iavt7fyIfT57kG3MsPwoy7zo71FyeGBDXL/8qrd11URRtAO5gGmRg6jHDKbCSMw3flch1c3GR1SDzE9uxBSjgTs3FBt93dp0qPVire9dAmV2PFR40WwBjaH60dcStGxhPK6l3sc6AtYHsVB50v0dqqGCuyFuV1KS42KAV7tZrMXdmwFivJuv9+vk+uwVtEYsZ/bpQesY2dt8bNfn50cuWtbleyH/sxtCaqpMBYr7H8HcPDx2y7V4GyfEFNYxQXKz0DNNwr8Ymbby52keafAs2bZHu+zrUxQb7VOwHMG3Ng/mUJv3e+XrE2l7lEJ95m6BPVDAW7BZ5MSEjO0EtbekMFysIWLGzTd+MsZbVLLeryXCxAWDvlHR9DW+ijWC93xCae/mYGz74imQFjE7Dc6k/XWhaWS/O+86/8xwgy18pvfQkYq3p2t+/Ix+wPl6I1S+sRPCyJQcJy9GahAFZZY7A27XRuluQaPO85higLK6OB0KbNYqVnA6mUxYLUNGhO5XAI0SDvB9jcEEs5YT29AOIgDiRLtZ7GTZZYSQev6cuqYA5kAG6OhNO2ZRQjkmA69AW1qE+mo3u3iR8j+9Wl1lWtbr9PD+TluVto7721u9VLvsIZA/7DFVferzUUhY/iLc8SesP/SN2p6n0MJxM7gscgYsNlLRd2iyTc2dLOZA3qtOAFQl4VQJKweO19Zug7uFuw0mfMXPOcdCgP5GGuS0LylDNf6D3+Z6NvjkA2Ww8ZUVRgOYHgFR3JczFUh9nIwKvyF95UfrrQPc1gK5k7tEgsbtY7wB3PifJGVarnbFFjR2w7b7L+38ziyuBzslHSwttbSvp2kVaaOr3nAl0eCPV3nSaNBjHDuLa9T+Lzmm6fWXAFF94QqZrbwdYrxmJL483sbcpL6zmqECiDMQgAuJJ08sqLNp+ZbFr5KshzZhiQj0EIIcCulVlIKZyg4o7gsHM9TFX2hdreTGLs0D1BOLku9gwyjVv/iQHlMBYWbSf4hShi5UdO9T5NTCHBfrDY4KzBeAlgn1lbe7dLClSKk9E5jgKviToisuAjqyjmf++WM6Gf7H2EfPFO057bXS1N6eM00tBGTSjd7GyCnK74DiqMCg7t7lbfTeLDOFzageXWc1cbECb8XSeudfg0w7snp96UFmsv6lt4u37yK1+4Xl7QBKk7NwISm0E4uyLjROyXsukuZFByyEPRuFiQ6mQDWugr82E/6w9pEWKJmSXV7zfv8v11J8qjMM4Qsh6qhQtPBxkwDhWR1y/7XcROBmBDNQ/seNRTC4WQp52wFfO4p/xaU8T/ciNAbbCPIw+PnCrnbPS9qsKQnjiefIR6NsVuc9wMhhty7KCUHF1sbKCodm3EJIis3cuKNvHOs7FyoNXc35TFtSA9mhAn9Vic7Gyn6UyoAPZwe5pjIQTR7xUkllFPsMAzFfTC/7+yYxXSZQYBtYJfs/YeBfARe+mmfcEg3Gsjnjsa8tp3AXfbfpOnC427HPyqU/G1umApQ6ycDzbcE1D2U0HdV7V2zXy5QgfzYdzn7xf/HnDoT9XmhuwVs9KkpSRbaBWdnSsixUBrGdHX1eAPpmNzcXKrqxQVrb4so9xQYnv3KYtr4KSF1yHgHhvAqs9nI/sfoJIXfQiyLz7It8pxuaIjZt+TmN5cK0Vrllm+/wRg4uVc//OfbF8EQ9rIQ9z3CUbOxRQhpwLFP9dE4RFr4WvlMNHSxpEWgBqsHJAd2WBDNRCy0NWk3TCIDzu0IdAqbFKiGlGl/8SDFmR+7H6jfergfFUJtT1TWRXVhzDAStbvKVrasWtCIHER2+rk4MlvTZpOR1v17JDormfoLHf2HgnkCuPpdob/A3gig3E9X//PVTACn2F3f3kguLpgiyVl7a1kpg+1bNoW0ay7JjlFf+3PNsEuk2VF8gbrtHcnAWVgzikd2b2zIWkSu9ZANrI+o52sdLvRWMVyn0MMFczJzlGoos3div0SUhbnV8HczQXiVu0ukByFLLLJ6YizbDIRPDexfKVOSZxZHgEBkt/8jJQl7yAkoPe7zmVWEBMV1xPjc1PetgJKZzrsHYdIiEHBYkuNmjafvtibTdmb64PugZtZTZzIdslNzFNHEv5QI6KOu68QdKznqiW0EwP0GK8o6RdlS+AWRsAhY+i7lAXG9a9KMuqYG7M2o9fCNHFyr4vpaCD0p8R2yLUDbAi0F/MKuyz9ZZmhmDjE1z5be2PGD9gbdNxSK9609cgP3d/CgsO8XTGWEBsPHNX+M5T5Jn2BhzVF5eLlQRYkXOq+5RZLqkFS9ZyrHkpGd225rw9C8risifIugei8X8bvYOQdJn9c4BsHwNi6ghYr3fJB3FlNaCbtEhdrKd7E0jXms40kg9vRDGrr2T34i7YWzeIY1wSdc6iQJXdohowvdpVn4Psh29PviOu3f2n+CGcp0AyVE6hSqCLlREkyAIdSF9NyjnJLBPoLkVOwWkpsOZWjYHYYXqK32ax3ABzxFlIg4z+JaDtehoh6+eSB1kez5tgPpuJzMX6L5fEwRWboAwYzrsTBbgOuy0JPUPW7wIwRFJ2lbVPtWjleHQdGP/6JlVf8R3hM0YOYt4sTatjsRdAayWpto8pnS5WRpAgfSaoi0rSap/KUBWM4YKvaxR5VtZUpjneRnS7jSg2isl3w9OlWAWjZyGoY5sQsH5UZCBbXgf6TCYyFxsoINgcq84xQB9RpJVXa9ehpXVQB3RvLhaovPzV7nlLdLFBWzNaH4/+6O9Bfc7bKcx/vtCVRQ7iqWbpuGvCPRSE9/RMkYuVkjYfwLVnSWLmplbzNNHyQI2QKiRbWFaeAHHQebHcDXO4pUk03wOmMQRKZRtC1s818yk4e7Jjn9GsmQRhu1jPx7fpi1V6mbMvaNaaAIHfN+N5dh++OYMRDLCO8VTQ4MhyxAHyS5D4pN/2A9DeIbajYAwgvj/GQjnxB1++NG92nIv1lLZLc422Z8VDf5CHvli+s9UmNZTnR+vEWpeW9Bj+ITy5jnVxNqRRZg+rQJg6KLVdnQ9Yadc9nQbJcBiznzyt2U+3k+xiZTnKyaQtV7wuYEhnxTO7X8WaIyzVxfqInbxyYXVQR+RiA8ejlvSMzXeA9uy/KOz2irZnihzE+pr7QgOsaKZVek3hkfepcbGCkG2b+efWAXrrEHy/WJta+9waGJsKPgt4++dHt2UsEAd5dmamL3VuuOn6+4YARigo9eHOd7G+KojtCgCryC1nz/HZLJC6h6Diw8UGqvzbNU8P1duD2KXFj4+Zye5bCeZiZWYD4a4AeS7Wdxx1OEa/7yzQdntFshwxffL60Bbx8FQ5LVA5S1MmyMVKqSGy58K3NWxsD5K60w532fMYKLeEs18sHVaAmor9UnuCaZqFfki7zL45QIbrQIwSQtZPvFANUJeXwXi6AESXOPjIJ2C9nJO7YmOb6jm28I1csq0bucQBWZIwyAY8n7H5dtB2rqIwa0+SGBAbT9/l28VKzQR52lEuVuT6RJ4hDz5epjv46YtV5tXA3JaXV5Baw9N2DYjXZTgnv6sWAbJ56AQZ/QtBHd4QHYzTAFiPFUdleQXoMwVma6icayDhQL2xPKiDOhjbVU/fs4Vw2IAVDJJ8Qx7qZeEVCS5WSjxqeA7mistAOewryXHExur7mzdbiGMKkwr205bS6mIlPUOyuN60k1FY+8Vyt6osqoO5PiOncLSuC72DZekZIBYb8cEX8OgkcRgro9tAqe9EyHrI103n3L0MdDWrnNXDc7G+4oxThZuPkSjQ5kFbbmPPFAbhvSuCz98LZGUNUovexbZNy2N5MFZdnjAQr70vHvg2PsMcdX+QKXOxMjIYGTBAmVMLvkGAaDPYEItq2xiIaxID0ORfdBburEFb3tdgNgr9cU9vly6zdwhgTAGlth0B6/f6LBhzZ0xCcbFC78TLspesPOtVsdCe2bMKRDOluljPgHX5OV/90Cipvk4dxMXKzNN0bA3AmpsoLH05SQSI4yXwxB9FKl6jSriLDZLBG6+PLKn5T9eng1KWl8FcURAHrIf7p6OqO4jtRl1rBeYOSEdmfbNnNlBFA7XqdZ5x50NWNPiSZQzGz+bt+4wDViJl357Cl6Hc3D60Z5bWQSka4brYtklTubFHkouVnafpxnuALH15/I7Y10AtiS5s6vD8xIjplLtYWRmPNxM71oghrAytAMmypFgggLWa9Hu3Vhha4O1ezExvR9dDaaEPDC0D6thaBKzP48nSKsCzuZnzjJM0opj3+eYNa8Eis0wcBzsp/Saog3VwWBdTTiXfSz4j9t1Hap9h7Q4XtYv1FZNdvm9uuhfceu6T7YhDyMhEFUg3BS5Wyjn56PGhulTAejp6QAeTuVfY5aVmLRAw9fF5xY193m2hkC1Cp4tm8lAf2BMyw8+wf+jdAVmZ07cUlp92qwJZmwVqhtgULqEvlm9xSqvOoT+ze635u7JdbDvIOjXvk+YyS/ieK0omXshKeNVmaU0yQNy0olYcLYCTTdM280zT5mJlVWCU3SoezhnOEjd8upSpMJexk8it3XpYC4CqeVb1Tu/cYW8BiYA+sBzU0fWgGN6Xmk2bi5WfYU2gi8oAa4s+nr3cEcVuQUzpoWA4JKct1V2Kc3AXaw9ZU84mORG62EAxt3UQaelZ169H64hJRGkSyS8uSS428LOZ2NBhyJxwjPFvAqAsYjDmbdU75WUQOqYAKYo5YmvaUndgeLpi3LsYaHkXqLVNne1iwxA3aAuZo9yQlepiPQctl9in9HPYzgzvfOrmeJN0eC7WN2Qd7kfpo0BHibcsHmacJwL3ZHfMupspLH4ZiR/EIUO2bXKZELY9jNjF+oH9jMNVam0BFwjCsgdvMRjTvAZ0oybn3B7eC9UykH4RwdaL6ePMwhwwM/2glZ5iD8H0edoUuNjA12bTWsLXIphXB7JVk+ZifVfyHcDGVxA0x5rzgrZY9wBZM6atXmnLfRhgjGmRu1jHewphK0Yt9pgRpltuTT/r8dwJc7GBH9lk8/xiIzLAero8viXdAAseT2eteZt+zj9VIXZzw63fU5JcH219IUrA41qcr5aHev/+oI6uAcXY1bku1vb61GBlgC+VW2fp7lKkuFhhsAm6WMLHH441g1npMyJxsd7ScL9PvjdAYKPi18X65JLXltfIIhAJaycNTxXQialLaXSxshx8jwmkX09uYOULfuxVAagoQNcwh9yw+L5oVxodoJ7mEfNBTGlxscKAbfc90vw7o28PMGujoJVXdK6L9Vyw7NJuLjt0NnPFtSJA1ev5wu+LVfsIGFumW3vUuboNgMNxsTLzDSmYiXKxYYwp6p5R08RD5pC1DrWLYwsFsiJNwAv0dGwEkGcVhr1r1m1SvnbuDhaMDPeaHM1OTMfKG8LBgmo9EWRc2ZB1SZ+InHtmRxrhf88OgJ55AahjK1m83pmA8h+Ci/UAWaGKPdcCZjvXMvtpKhDliOK2SVubt4yDmM8WUQbqkblYmcWH9NbYxWcT52LTCWJCAj+oUKGZZBcrK+PPouP7rqbC0TQcMocFyDntg2o05Sg5LrZNjXMasI5gtjk34QO5DgRS3Q5q9dGOdLHCgPWi+VWADfnALtb/Pdo/p8mBTpYbVqJzsYFjG1WaniHR6Phe5kmFrMj8ZpIUR0xCPr5N0wTpob4yRdwuVpaU+XWI9n0nfwlFc2rEdEpdrON37M6tuKbX+Heamwt69qXMHT/CjNj2znOxsvN1tgZ0UAOyMxPIxcrui+UDVHk+5EtFer+WsEyL1v5Y0nIfBdOaCRE7YEXjWlL7iMMErHAwtvqpabpcrKRnSwaN8W0IuwSwHqonDaBIqYttOoa0gXE7IJMmV2f0HgqktoO547s7z8VKztekrwRQ6wUok2CAFYSsyHVbKwlqZLx5N2IX63y8j81ielmpk72RmN9VuojE5xg1iJUFz2lzMf4gSzyO8vU8dz5mF+u/NaGlwiHqhrtsIwBqgUTtCBdrD2SXNAkRumbLHefeBGrpMSDG6s5xsVLSaA6hdHYNSDkbyMXKvG4+UpqvMheHiw36bij4nLIUkYttWxRbNXhAAhxxvr+huSZKx9PwYnnTxrz0uFgv1+dawZij"
               + "4047Lo6YthaDNLtYR8i67SfXmrb9vZnF5zKG7gVq5Tb2EsodDlh/4ZGoBgBfNnZHxreLlRtPKCgF03m2SIgu1uk+qds5ndLoofG5WJ8maEYRzA/Fv/sSWXDQ9DzWOJaUnIw3SoSgJcEzrZTV7+aIBMgu3QiAXzRRO87F2sO+3b0Rm/cwuev0RDraLNB73wRKbQMo1Zs6wsVKV5GVtwrLU5UIY4rDfZI+5ohb83hULlbIRVLx8yn+uyZ9u1hRyLar7s95hevvo3PEPXP5MrdUegaM6vtRu1hZwWq2GRiynbzTDgHV+nSqi239Pm05jgrfd3Mt2sztxj4fAG3sdiDmylS72ED52qlwzNaBbNCCxxMJLlbp0wM/W18u1nN8cf6O2muASTxAPiLACief6U8IiPnDXPxCMNbdIxeScQI2RBcrq9mFzDG6B7K+ArwyUQw62MWKgJ0QwUpD89/1npcB0Q8BrXIl338yvS52Rp5Wgt0L36lpwBxfdStNfbESXawIYJvVZhpXQiErMhaAzNonQSDe7QVgrL8nfMg6fU/3kGacLjYQvBu+MGCM91l1mIuVex3cDWe6wsW6X1ubNGZs4t1QAdBmQb33vaDU1oBauyK9LrYl9wc+Ty9zxSWWtwxIT1+sRBfb/IXgMzZIb8sUprABKwhZoec294XJAbGy22EAd54lH7CC36U6SYWLlWJf2bFklt6hLlZqrpwoBil0sbaQbe9i7X9GBCKP/TGT90Zzy0HPfQ6U0r3MEN6RPhfrz164X1Mfu6RdagpdrOj1mnJaJR0rEs15nSghLk8c0gwZkpkNsOClJDEgJnu+ioBTP3FEcCaE+vtuVC42yPGN11hg1fAclQvcTtxph/L1xzNd52JFoE08A3/8/szikWCah4Favpo95pVSXldULtYLZIXERyyXVPtNTLrAxTrep8iznVFXpGLBVZaLlQR1ZeGb2yYR+YIe6hKHfmLZDtghLbOkgdKjJ9bFimVkgevtNwIXllQC1vX6VJtD+TScTNe6WHHgz/w7dbs+RQO9562gGMOgVi5mB+9KjYuV7tR7DSA7le50sb5jqk384oO1WtMOe50Hn1Bveo27vSWBIF7qsZ9YuvsEz+uARuZifdbobZOe2u6sS/eLFXynhI6yw7Sud7H2gPV7/dOnp9ps0Hs/DUrtGSC1i9PhYmUrZwLNaNOuuJtcrF0lwMviTU0tmFTe9NMATdOeGlILewLMf0nbr0QP4gPfBXDXWeE6Yre1hUsKKL0JdbGil9HmnFYNvPX8HeRipa5RTLdMOBV0saL3Mp39RM/Pyl12L4Ds10Cp3A1Ev7YzAOtFRVYxHibd52JFIdv2nMZ4xS4iFysL6sqSdwklEf1a00N7EXXxYdRYf3f47tfmu7TkIdNF7WKdfuEV6rxZOingTcFOO0QfZY5lNrpYW8iKVCTEWwDM/JHsv0eCUvobM28PdAZkRfJ7QQfCR/yapLtcbFsZwZavDMHFyoD6lA44VujUsWz6oO31cpgBYonu121Vn/GttJLnYgOBvSlGM7AU9HiDTtgu1gNkhY4zGYitfRbRxXqBttgSRQ4OufgOdmNvBrV8KfvHE+kFrJccXawzGGtSzp0WF+tNins5tlkZMVTABnnvLC11zxM8vGIaj3Mqn7o79fqwiCSXlz2oHIOLlZhhnNInE254sBZS0OnMnXZM9WAwCkegi217bjcb5V5ZGb9GB9DrO0CpnMMeyPZYYlFYrUetMxYIc8NkmyrHxbYtfwlyse0AK3rW1XmAkuLvecgcNS0y9kQbBOX1jwk/pXi2QeQwfN4HoPbvc6VDVuRBmWMqKD1GclysSAYRfaVFoytcrMzASsytTfePLla8yX0asPZp06bn4ZCWNgeM3q8Aqa9iQP5t4gFrB1mh73A3xzdmqisB41iKXKzP+GiydElr2lXiu2laFmCdzjVj3b39vuUxmZgcMWxfSSu/Pyr8B2XzPXWuAdqCenJcrEwtL3WFi5WdhlH4MFB1AF2sqIuFmaPM3YDtDvvmOq9Sup5lr6sT4WKlGm9+zSXmfcbUrnGx9s9Y83Y/k1NPH8+G6mJFIdsubWXuuwBeeKa3re5jAzEP5VccS/UnLpMKWaGv9FDI7lmRd66gLtZvoW7N4EX2n/k1z8WisyEr1uhjZl4DRu4AdLHgtiezUJufj0qHzd/NGijl89if/0kPZEXynsFgu0NJgYv1LlsXK8uEMDdsPp2JFrC22bv9fSivfBwgN+TpymJrmrZOfsTRoK+4LHyItaRFSyRZLlakMIiswdlT7yoXKzP7EnMD++/BXeFiaQgu1vu9EZd7A2tBELPnUwxc25hD/gX7wZYEAdYl77VrktXY89eo4EDpsFys9zIp4mKb2owCt7g1p0FNwTR9ulhZsV45+I+eIRy7I7bQcGWDK5bliAUeQ2YPVuPu1RMMWR8LhiwpARXc5KGr94udEQbGV3cyip9jJamILtavi3WsMHgcbW6zExSpMpdRPT0eFystr090E40yqlS9zmxIoYsVhOz0z5yuQwe6JQt0qxKaiw2Ykcbf0O5fA9j3C75SJvV/fNG6Su1NpxGIQ6WttPLrF0gDrCi81Xk6aAtqIRZokLOThOOAsdZySoEuGe0qFysUBjxM8aCZ/wIzdxB0S1+sdBfbrgWAkDbAbl9eyNglzCheE6KLDQhZkXxWYW90rB4qYEVdrP/46jENW8iKr3dAn80xVgjOTgkBsu3isTLnXQCHnOF/NhV3xJUzDqRQGwFt33eA9sbogWzeeyat3f5DKYAVfRlKkUJmz7LAewjZxQZ2+RPXl2eZel6p61ysXIu0FIyej6CLleRivUK28bkoM9JvjN/DLCh/n73+TYkCrLDq7A5H/M/1T4uLlXHOyWxlPpmzXwxFFmDd4nGb/KQMvA7gsHMDXZwFYvrQubR6w9enQyoH8huiBXLtvNdTc/tj7curxKvKHVBm5cyMz8WKQlYkGw/oQGaVAmbO9LlYeRoPuEb+0+x256GLlehiWzfMaIJs6/gN4eZ+9q/aI0CqpyYLsq7nm4YW2VbteBcrAlihFKoK0Gc8jJgWdLF+Km0zksrtC+SltwQOWFN9xHZ9tcrQcyD7zvMAinPCj4wb76eVS94eYaFgjnipDursenwu1kcBdso8dF4FSK7afS5WELDC0o4Es/B6dLGSXSyFoOdyrkyQsZ8CMe9LBGCFy8KwAaTe2S7Wf5xoWRZ1WwbIVkWqixW+7hlQbxicxiAML75FChubBmtVf3kgpbWRmStaZfog97Y/Aiw8JFQgG1cfR+tPXioFskLs5NOY9qjE5mJFANvYIOVaOBeOMYgYXeliZcvsORFo084g6GJludj2lQQieF3NPyPGRiDlLycCskLiTdNC3EunixWFbPs4rgJdm7FfUcuvi3X6oRdo97PK+qF/lBb0mkBMV/yNVq86xvULuVd+D8hB7w8n6vKBW797gafaTdDMkTuQuUiVxuJip39mes7OM7S0HMor6Yb9Yme64teAUTjKEQLoYoO7WLEWA+ISWO376En5Mga4P8cHWKtSKpB/SzqQit6xLlYEsELO3yRAV2akuVjvhJx57WTuxwEO+L5UBs6YvmS50hWXtn1A6oIXQeaNZ0hvtq5f+h5qbLwDiMQR0m4vXFtkgDrHw+hpmS42cO134s8sO8/cale7WOnBtPekCVeMLlaei/UDWdK2ELTOHB13x//H/rZZcqWUSAM4KTOAToK4A12s+FeoazylvFl6cn1umWv6+5xHTHb/EcCyD0sPnLbziGvnHEnNsXXirvKIE4C84DNSLs684xRaf+AXUiArEleUHhMye1TjcbEAcvqW8+xahmrd7WLllgpWQ3sDmIXXoouNwMU6fae1skCEugimf0fKf2A8+4c8Fyszi1XqANV6oNiRWBcrCFmRV0lX54F4nWUqeR7x1MyZ594IMHAQCSfk2C3osWMVrZz/KsGX0/DPbD/kXsFqonu/xffFmnf+iIH45+IPTMJjye5TB1IwonWxIumIwrTPANpvhBg2EgpZjYFSv8Y7ZEXzYvHb7NaH0MVG4WI934tTBaf5WZH60wx4/5u8up4F4lpHutggMY+Q6coJLWcB1uQDu9i2gHX9Hvth8UiAF/w11OZDx5W16MPn0epNJ/rOHBzKmUOOBnKIN6dcP4+58dG1oS5x2foC1TkmaIuq0bpYmY7VN4hT6mLJIJg9XwZQcqCUrmUwviqcFgDt1QzG70QXG6GLnRlwSBvIEIFnwkdWM4NA701IBlYZiCvM6XlfUCgNLtbZwXuboWJu6GHvTRHLOm6QFV3zwQ5yy34EsPRDoffhuS5xaVx7HNWfvMQ77OzusWcJZA78IJB932Xfr7zpAVq74gNA68NSISuq3MGlaF2srArFJIj7jM6AbJsgQLPvA5o7bPp3+nZQyt8OzzUUTgCaWY4uNkIX6/1+iNAzIVVWaav/IsSMKl7m7EDcCS42WDmffn587nCTG/bqYoM2MXAXfODvALKD4Q+k2XItbbvWdO2PR1I6tlasRhKhiw2cfEv62iIdlLm16Fys6LMTmP9rQbjXgNTJ0/OcC2bvCXzy3ozArJSvZED+u/+g5iZlL/Zsv4ouNgYXK1bREClMDTDmm3uUPhlu65HInt+VKqsYVDrOxbYDrOjzo5vyQEYVfy7WN18m/tz9lwCL3hkugOvbKTz2MWb7twM87ybSftOHnato9cJXpgayvt8Li++Z54zGDNiZkBV5PrTXTB6IZVZa1FeD2fNOB3ARXn0GMvJ5CXnH4ZqzHwAz/2p0sTG4WPFnxy9T0BlTBsCxE4HSx+UDVqx2x0BcA1JvN+UwXS5WWkyosRtZ2yMv5hLBZzv7vQDPOT1cAG+9lsLq4xiA17NsswjgoJsYeAaJ0O5L9JHzae3WrybOxXp6KSI7Mu3OAnp/3f8L9+BiZT4fOqgzWEQ0SjrEVgFbF1s4Hmhmj7YBmdRXAZR/4BGy4u+EFk8Hqs5CFxuHiyXEQ8EWv05SPguo/jeJkFVsn6Ft3uOOuFbuKBcrXM7bBfKNhea+YRDMak7PhbRZDCS7P8CBl4XbDL3qGxR2tHSLHPBvFt92Gy/9otsgmrecROuPnZMoFyt7/WmFOUttj1IkLjZIBqdUac5cvPJQMEI5V2iAFfle74/ZS+mfSqNdX6xSuZ4vWh7KO6HKC4D2HIsuNiYXKzZlzJNNHP9d9UqA+s99QdY56fZzjUlpGMCod46LBT/TJm2uo6QB2aiJu1gisOKW7VRTOu5I970AoO/AcAA88jCFp45m+euhmb9rgLAnEHMZV36S6muvTJSL9e1cHV50do8aQG8tfMA6Qdbr0pQ8jR4G4R49OS42cI2I98seZ/UXeO2LVcoXAuhXhxKgaOaTQHMvQxcbo4v1d10tP2+9tvrdzKF+q72LBRmLeagTbnz7OIg7xcUGaklouCQ+QEunYoC1nWoq2KKw7DcA898RDoA3/JHC+i84P4/972+CsGcQW3n2Aj69aE1iXKzv/gCHOMEX+ND2qAa8JgEXK9Od8v7hnrrUvBQKYKeCjnPLAlVewpzwRyBIXywZ+w2rBN8cLEg5PZfCaewyF6KLjdPFCj9Dp/PZpMFdS/V4KZAVqmtODoDtBBcrS7uYG96pubvYoPF/t9+GA2A++GrFx1mF7maH65q4hv0emAFhXyCG8lZaO//5iXKx/r7nLG1ZHZR+PVwX67k1wWWwFqs8eAFx9JAVa1mgykvZvXwMZIwoJmPfZsk/GYJb35dd43fRxcbtYgVbSESetTKRNtVZfikfLQE+bSrceg2U6saOcbEyrptwF7wuJyH+O5xn6dnhAHjz5RQ2nMTM+br297/vg7YQ9gdi6+QP0No/3pIYF+sPGC6/yzO07l0O1cVOn1/wOy5LalLeLF2ksbnYwI7egvDL2H18AqSOKB49iV3GCg83KfiutXcDzf8/dLFxu1hHyE4fqxCPiwMwZ0wr/+sPsILHk1qJgWdbZ7hYr+Wc2McLZSMZHy3tGv89skpdDLDoO/IBzN3v6pMBRv5obyhsuEH2vdcRwv5BzLXq77R202cT42JFAOvpHS7Rgcw2Q3Ox0zIDtyLQDIPwLP+DtUjEo7xbXYAF4eInBQHbHgyNAVkpnQlg/Ev+bju5r4OZPQRdbMwuVnqlgJ+vdidA9Vv+HW+742s7QTF2pt7FigCWCKRNdrCjRiSZOv481IUAe14I0HeAXABvu47SdXzq0UZPz47sex9AfjfifjgNEFgf/xPLs8cnwsXKyXgNf81SUPetheZigxYI2lgAMybQAT1yFysC2fYx6hDmhL8sGJz99cWSyiUA+sXeKjcCO+3Q4tns+meji43bxYpUCjy+G1r9BwNmu1W4/FXuSGUDp3HqXSyREUOqrARvEkjccpnE/bj8ywCW/9TVefpyv2tPB7rrl473R5zMpsJHZf/Lmifc/pXQYMGX3ncqrT/809QA1kuGURcZoAzpobhYt2ugnhYZmPhzTjVZgBXSfKB9p9sGZOkjiis3AKmfMRFYZN3LvkB7T0EXmwAXK/bsRMZHNPy+fA6rwF0kN8ubOpDaRghNEblYGTGDmgSU9dTaczhQzC6+FWCPU4WAJ6ydd1FY8wl2kRtmArYNC6w8piwGss+/hK8pMIitS7n5y1R/5sJkQFY0swhel7Z/heUnKqVAUK+1XNtrNG0dOR002XX6rQlFvC71pNPs+RULBrPFH4ADZEX7Yon+FAPyl+Xei/oWoIVPoItNgosVhqyHkaWjn2EJr5KXX+pjQIwd6XaxMuIFiwFkAztv3UvMbjlu4BjmgL8t2f1+t6Hv1xTLY63XpT0XyH43Em+vl8qZY8phbKy+MHYXCyTguVpjf78J2tJqOC52hgyP8arhWvi6F5mYAdsI2XbKnQg083x3FwvyRxSPL294EvvbE/LuOfMFgPzr0MUmwcV6mr5B2lf6jK0sv7wncBaZ2paxtpXF93JqXay0GMDqImTUdDEtzjNRyKJfA8x7mzwA77iewoZjgRrrBJ6d+8IuJP82gD1/6/napIHYyrNX/Q81t9wSu4v1HANdMjAvj8pSA0ifEeAa7V1soApHI7x5GgVWgIph9itJHOykvQfMwnt8BlM5fbGkeo3gikqOVrj5n/kfMiAfhC42CS7W7dyemugmpjXVbgVS+aZgBcblfk0dlPq6VLtYTxUPp+NH+QAt03MLAFn0G4C5kgCs76Cw+stAy5c7Q1boTMbUsWTgawCLv+zr+qSCeArGW2+J1cV6gaxYzOUDt5yWowvgYttep4eR0BmWifq10AuYJxdgW/jnAu09CxIxopjvfDL2Jfb3Te6QFQ0YvbxQF9DFxu1iAwQcxaGiY5Z+Mr0uteP325Sj+gjLLjvT62Jdy7Vg2mWWM7bqAq9t4hnwZSiXXcDKlqQR0JvPo3TzFwWyGgXhsUDsfZF5fwAYeqvva5QOYgtN13BnfHOsLla6IZxjgDK/JtfFCsthPmLr/LXBTDSAFRhR7Kjc94BmDvDlYpvvXWJfbOUyFiR/K/hOnYMQIXsD7fkZutgEuFgxyBLhJKixDczRdwcqN+Nu2EPlOkku1lPa9tdN6uwMm6owc/qqfV8sWXg2wBwJDnj0EUrXHcNc8EMzXKxXV27r1JfeAdCzf6DrDAXEVivMtf9DjS03x+digzhsh5+pyysAxXZNKl7n84pBVqggcUecCVZ4aZj9ysqrgBa/AMkcUVwBUvo+UPNe3+/NCh6Z/wHIfwhdbAJcrGgSVGDanHVc6Vyg9bPFodbEmjIoxuZ0uli/rUWNZcTkEC5Zf7aDG5nLKrPz3x8s0vOm53UnAx07JxBkXeOysgxgOWOcNjswlUIDsfXsr3svNbbeFC9gheOSwHPgTdT7jUUO2JmF3L4JmhZY+g79xIFcrCwVfz3e1CTDxcoG1tTgnPUApRPYX7YKJm3zTHOnMNf/XHSxMbtYL5AVKndmCejIG32tYMchTGhN8HEkx8V6im9uaW8cZh5Ft//uZG9N9uUAe18ajAQbz6J0xwneY7tNbLaNs5O8yr2LbxwhjVqhgti6mTu+Qo0158cHWA8vQuiUsw1QFlVDgaxphR3FQw2utdbLvjs7A0kU0d7KKgqfgtSMKDbWAS1/lf1mi4+K0lxQ+v6ELjYBLlZOUBn/Ob9tc+xcMO26MVyDbJ2BeFP6XKzvtFuO3bSDQZg6lhYe+cjiSwBmHeXvpe28ntJNx7KkVgvFZcc4SwRWfOQ5b/AMgKH3SbWOoYPYuvQ7GYyfPT94efA72loy1JVFOigDNW/PwOtiG8Rb6lN/68sEbp4OLpvzF04H0PYOx8W6giZgX6yxFmjll6z03uMtuGWOAZJ/M7rYmF2sKGCFz2VsAX3kHWLwmvytuXV82lzaXKwXUDv9fPO2BifscHt7PgSQW+rtpY7cTWHDx9nDfEbYxbpnB7FBxWTR7QDF/aW330YCYksP/YTqj58ai4v1C3W3p63sVQGSMQO7WC+QFQpiOZYRi1qIL9L7iGKiHA60+O3wXawryIL3xdLqDVYfIaFb2wcg9ZVAiiegi02Ai5UNdGPkJKDGjYJFoMo+29PnYn3/vOH0mzdbU7Yc4yJZxiB8k3gf664bxkc8m2s9u9j22UexydrT10601wLsdkloHajRgZhr1YVUf/DYWFysrCI/+UXKjKe6V1WKixWLKXYZ37C5Nwp0oCdcwDpWlBxGS+ZOYM/r5dG52MCuu33msrbMq98GoF8wIzBRMgRK4UdA+e4v6GLjd7ESnk+jzOrNYJa/LoZIC8L1dLlYCDaWhEcGZQuHsP3WrFNNxUvubD/aePOvKB0+g6W1xreLte6HtIub9mlb+WzgLIDB94W6RmS0IObaeAvVb3u3vzIR0MVKh/oAe8ULa+FAlui+nTMt5AGyaiAXK7WGzufXkgLgvFh0sXG5WDnHTv9O3/kSgVLAKup0JFUutn35bJ+2snUdEAZht75Yx8FOzPXCrguAVv8c2MUKQdb1Be4OdME/2bUuDXuh5hhAzDX8FNWve3HkLtYr1IWSXqQDGTACuljvztktE1FVA9pTDORivdXQnY+lCm+i/d9EuFjsi+1eF+t/MKC9jJFvAjVuaOOG+eIdZmpcrJe0ncqMsm2DBWHnRxuRixWu7NvHapL/BMCCH4UO4ElpEIf69yDaGx+mxnUvBapvj9bFSi7jdIMGJMv+UqQ2tTFTKON4gaxYlDCAGCZQzcvrdZgXK7reqtMjVA9iaagtj1MGZNHFoosNB7IiaRDtIFcQE94cbeV7NRUu1lu5sYs5FNSda/kcrzbZQNTFmr4hS0UMkUsFgcy/CyC/X2QQjg/EXPkhor75UaA3v4+a26+P1MX6jw3U9qv0WRXIPvWGMhcSYL0Ukhq7nikQe3OxzYf4ueiG4KPtN5EGulh0sfG6WJmwJ+oebY6uNZSlZLvYwE+RVfyV4XXjz0hR2rhY/4CdEVmJaFwTceF0fDGehb+KFMDxg3jy/l92PlEfOY0aq34YmYt1c8zET/rs++bqDKh76gEKFfF4var7BfMpA3zunqZKq1n7acYm6m4N50YXiy42aZD1l3co6XU52ggcWiNxsR7KseO91nVQRp91OCw6Fysa3x1DwNANAMVDY4Hw+CXG0Udsp823UuOud0bmYkUB6+kaiqz4LK3KgSwRL7KO6ah5oEXREdSqlII54zL6rkEXiy42ES5WLM+Jp6fvPNwhv1QT72KlVM6rZdDK67yZC8kutn1aum1aU11uuWMA5v4oNgAnD8TWi91GzRtfYvUbR+FipccIrlkmkPl1fy7WC2RFIZCfxSrn2ZAKZ5tj1VeyyskJ6GLRxSbCxUo5d0O+03cc5uCGzUS7WCngKO0CpbY1VhfbPC2sBbBNP7QxGWQPgKFLGIj3jR3CAAlomm5Sbogor38M6O3vo+aOa6NxsZ5zIHH/2bBiNSuRhXU5gHW9frvj9ebMWN8FVJvro2DKADJxcdroYtHFRu9iPZVrn6IQ5sp2Ma8Xz6+gtA2IPtzSHxyhi3UFLG0fJ3tOBxj4RCIAnEwQTz7LI88n6srfUnPFidG4WBHAumaqlusaIUCzGpChus8KgtNgr7r32zKrQOsVgEzRZ0EOUvBJ8/fRxaKLjdnFhvecwXLCwVxu/JBte4Uja503rwjdxdK2cZK6vWv1TSwm/4b9OUCS9ly1xL7xvT5OlKVvp+YtL2EVpK0xQZb6K+P8hztUoApthrGoi/V9n/Y1caW+A8xMbzyFnrQfoIUuFl1ssgEb9HvJB6xteaIN92saoJX5oCzDYRJEuC6WzphX7Ehbm8e/HMisixPTDJ0uEHPxpupXPwbw4AnU3Hh2uC7WC2QFMxHZrvIFJ0GZUwoFsJ6af2rDANlZUbdtWB90sehikw1ZWfE5PcBtgmy7u6qPglJb0/SoInOxTd9TPQOc9DIH3PvfJOnvQ0tFrnneD4iy873UvPs14bpYHzW1duWa7NDAVAqgDJaDQ9aDax6vQTYMaDN3ATXy1kjq0Ap361xLC8Iqulh0sSl0seIwIyQ5A169AFbIX1Y3gWLunNkfHLaLFUmfaM45NvdlgFlfSzyAp283SaOmRXT3B6i56+oQXKzPci3a9zuoAxmsyYGs52CmTkGf5hYGBmz7INew7uzAjehi0cUm2MX6k1n7DxijH40UxLIh634uCtnqSrCaogPFIBEXa2cilPZv3C4t9Q0szv6K/a4/NRBOjyNu1GHnEmXr7ZQ++LbQXKxnyNrGpJbv7mQQ1HNA5leEXayvmqRrDjeA1HYAzc5uA9n2gI0OIOhi0cXG5lNcQFWSBuEoASsixRgBRV8P1LXcyXexTf8Wbfqe0jIgsy4AyOybKgCnF8Rcc44k5NWbAe79IKXDV4XnYkUgS5xOOHPeKxlTgG4qAiwoO6LYN2SFq/JjAKxCQLWIBm/VH2eF4znoYtHFJgiwEq7FeCqVkG1bta+tZ+Gx1Bx/hJuh1fah1zNgG49TWqCusvSWAPRfAETbO5UATjeIJ3XoHwnZ+R9KHzgqHBcrAlmPgYzDGNb2AF1SCSG2iNXOibENKO8rJtlApxOZqkGNx0DJHoAuFl1sOgBr7xFn5mv936kErXNMKINqrLV9hOG5WAfA8tRsd6tqTov0XAgk/9KOeAHp6yN20qMnUrrlNwFdrKRgJtLaq5oMxjor46bom/IASJE+FhXM7CLfgBV+FOqrQO37NrpYdLEJhKz/VqD69kOgU6TWN7L/lp2fsmQX2w6wdt9r/Dcp/IoB+PUEOkidA2Ku2nYKD7yV/fmYewEOsoqO0LRY2j5jTWRwurAKkDOFT29XO3UNUS4Ap6QApjYv9MCmzboZXSy62NhdrCyZtX+DMfqR9Ad/c4z5gU2Rulj7OKg4vLvG5vEFDL7fYJ/XdRSAp2JkR91NdpDA4bcAbLudwmNvk+9i7SArtL4q36PTsPeeGzWgcxiQewyhkYLEh0N2Klx8qzbF2AWmOhBqUDOrN4OSezm6WHSxiQasOIjvTHmgNEE1No1v1Ujau1EZLtYRsI7vdHLf4vlAes8Gou3VkQDuTEfcqid/QGHTT6S72JZqpWBabWJUgX1rrukdsiT4oC5TmQ1U6Qsvk1nN099BF4suNvGQFVF9x2tYYd2WypCo0GH22RWNi3UDrMvPxrvW5oHS++uOB3B3gHhSD32YwugV3gBruVgRR+zTSdudUyNgLuCXZ0qDrH1Bs4PxkNVUHZbU3vNZoVqGLhZdbLq9ZFqbpWmdIXJ7e/drZXslmIt1BOzkQFe7n09ezuGg9J3K/uzvCgB3F4i5eP/xYx8HKN8qz8WKAtZj/KO82zavSAGse823JciQOey4TDg18cx7Qek5Gl0suthUSx/5CWPaeWmqOrA3NMzefD18F9vyc/FBnwqLD+9nDvhLXQXf7gTxpEYeprDifwCM9XJcrO8YqLoeQwvsH3MFIOt5HWqnwKlOpDfA7jocGGv9f2Vlbi66WHSxqRQ1h0Hf+YrUXK9CKuP9wCG72CB5SCmcAkr+NaTb81b3gbgRyE9yIK+TDNj2kBU+n2KCOT8HQlxsA1gvAdgks0IJxCTzPlB7jkEXiy42lTJK54FZ+UnygzqpszdcD93F+s9+h4HW+y0WmhYSzFXdDuJGIK/872kgu8VAqtisWw3+XLPNMdRhEDvtZecdFBhU4afgOADchP5QArbaeyEQbTm6WHSxqVPSB2kRorMcoIfuYn1fX/bTrCL+KYQvgtgNyI9QWMWBvCGYi7U5jlJFrE+XUGcjyN3xUB4gJ9iH49khKzYwLsqHBdkbtFnno4tFyKIblgphI9Y85LjCmLIPc7/f7ZrRzwhimUBe8w2A6k2BXGy77xKhPumZI7dpXgU6pzcwZJ0LpdJyBVnpYCHZT7Ga8cfRxSJgU6Ek9w2PAzjcPORnGU8lfxyoxfcjfBHEAVXfzhzyx4FWbvXvYt0gazNy27bpyNaFK0Bn9QD05DwGd38FNgwYq30XTzRRo4tFJVtJHCmdxF2fiHYUqL3f6LqpRwjiqPTMSZTuOtO/i/UAWE98UAiYs2cByQUf5UzbwHv89zLL1xxQBy5hhbYXXSwqsTKqt4M59rnUATiyzSiw6RlBHLm2X0dhw3GMtWuDQ1Yo2xpix2YyYA4OMqgpDtUEcYdM2675LLG88dGTA2eii0UlVkkZoDUJ4ETs9kSGQCl+G9TckQhfBHGM0ndQWP1loOXLvbvYKTyaYscS8bnMNJMHOjjXESbydlXyBiu34MGnNGl9X0QXi0peMR/5DtD6X/BBTMI3/1lQC29H+CKIE6htf6V00zcYbdZ7c7HE/2Ihrc1TrQPGaL4HzJ7ZAKqMMqP4hqxwJsy83wHGCFlUPErLnGGEL4IY1eqS150MdOwc35BtBSxfnI6AyMYTDq5by4LRt8AFyMEAJrOZzB7GCFhUDBBOWL9w5PDFZmcEcUdo7FEKzCXT2nXCLtbZJTtA1vWtTkBsag6yxhzyfKAZ+bteyofxcZh/ULGpU/Ya9iT1hcz1fhaU7HMRvgjiDtXI3ZRu/Dgj1hpJgG2BrPVzXQSZ1mAuI8+AnOtJLoy1o0Dr/xHmG1T0EDY2gLHrTd0R+Fmll8/lx6lGCOLu0/ANlG75Aivxa9q7WEuGQJM2nXDcbTHc/O/MLOaShxIF4SnxKRH9v+ZBAvMMKhJRfSXow+/u3BtkZUrJfwxU3GABQYxq0Og9lG47nrH2XumQHf+SyGhuCpRkwSwsANC0aCDrQVo/X/RjL8wrqHCdcIc2R6PrRRCjvKj8GIXtPwGoXSgJsNMQb/P2mwOSNguM3BADf3LKLV8OU+v9FOYRVCgyypeDWT65M4K5dhRzve/Hvl4EMSp4ZNhF6c6LmGM+g7F0ta2LFXyzAsCeuVWaNaiMqGBkFjEw9yUklw6BNnApNlWjpCrt84QRvAhiVFQau4fS4d9Ou2XhkdUOkG36gdoW4JTkwdAWAlVz6I5RHSFrE4dd70z0loa2+T/zNlByb0XwIohRsWv0XxSGWU3euMMZsIKQtQ1SLs3SlBQZlBcAKJlYHwH2HaP8KjVN0Xw+b+5DQHLM9aoLEbwIYlSyHTMD89gFAPq57oC1RmSLvGsxgFOSA0Odz6Ack1PmzdV9v0Qgo8Rd8PAnAcwVyQzE2lEMum/HhTQQxKiOkL6W0uHfA1S/3x6yIg7ZAvjMAWJN0YL93lAGgSox9CnzxQh6v8VdA757lH2RSNo2hizPKrl3gZI9HEc0oxDE3eOar6C0/HcWkc5vcbWaO2DdgG3X9D0hE/qBan1AqRZhTkaHjGqWUbkWzNLxCF0UghiVTNHSFRSqtwDUzxIGLLS44Gaoqw4OXGFg7rWasqNaO1rJHwdq8f34krs1b/PFOUY+E+1gLFYRJNobGHSPwsFUKAQxKoDqT1BauRqgdgULYvePBzXuke3mLs9o5lbawnocxCoDc4G55QgGfE1vWo7vthscMN+soXRS6ADmo5dJ5gh0uSgEMSpKh/HkOKD1uwHMG62ZzKQJsoo9nG0d8Ew4m6CF3oxtzbnsOQ77kjsRwGGMhGaVOKK9kgH3IBxAhUIQoxIO6eptlOr/Hl+q07jdFbp06t9Kw8/sYhyxPmEtsYlQ7oB8x0dBj3yF5bl7gsFWPQz+f3tnkNIwEIXhN0kM1ZXgDVxbdNmNK7fiKXTrUTyFh1BE3QluiqI7Y7uoGlN0U1Eqncz4j7aYSjEViTb6f/B4MJQWMul88zLJRIU18aYWWN0Sipj8xVIltqZ3Lja9RDVdx+B5PEaF/MngW9ALJrzpTVf1sL/KcEo9bYvpbuV97AJxKGpuXQXLngqqEG3VLVFQtIQiJmSUrK1uikkbkPUppH2CxrvfkbL0dy+a2WC1PNnyNZBsXflLeypY3BF//ggTKc0jRShiQgrGQNqStsXqM1TXj2iIkFuFbtKQ2VaQHfBz/dzF5CwWk0QqrB1gUrSLZjdD42BFKGJCyorVkXXythYCR/Xt1rWt3v/6F7lL2eGqeJU1voTinWdEgrjK5FvEdSbHiHseKkIoYkJyhW10ExmyTuvj3QzUv8PWr6yU5VGp3ghxutxCtDM54RlBCEVMyGQK23Re17atga9MAmk30PgwXGUPPwLznZ/TfTEOKsubD3lQeTpx8g9NCEVMCMlhVt6e0eogUh4OQv43L13NJkLfXvLjAAAAAElFTkSuQmCC",
          fileName="modelica://MultiEnergySystem/../../../../../Users/muro/Downloads/flame-png-4870.png"),
        Line(
          points={{0,60},{0,-58}},
          color={140,56,54},
          thickness=0.5)}),                                      Diagram(coordinateSystem(preserveAspectRatio=false, grid={0.25,0.25})));
end CHP;
